<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>BV-003-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	page-break-after:avoid;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="587" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="center"><img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="492" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure</b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="292" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span style="font-family: Arial"><font size="2">Manual Stop Valve (Weld/ 
    Flange End)</font></span></b></p>
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-family: Arial"><font size="2">V 30 121 &amp; V 30 -111</font></span></b></p>
    <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr"><b>
    <span style="font-family: Arial"><font size="2">SIGMA - CZECH</font></span></b></td>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; &nbsp; 
     
    BV-003-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="22" dir="ltr"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    Talkha </font></span></b><font size="2"><b><span style="font-family: Arial">
    2x210MW</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <font face="Arial" size="2"><b>APPROVED</b></font></td>
  </tr>
  <tr>
    <td WIDTH="292" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr"><b><font FACE="Arial" SIZE="1">Procedure:</font><span style="font-size: 10.0pt; font-family: Arial"><br>
    Maintenance Procedure(s)&nbsp;&nbsp;&nbsp;P1</span></b></td>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="1" dir="ltr"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp;&nbsp;&nbsp; 18 Jan 2004</b></font></td>
  </tr>
  <tr>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;&nbsp; Jan 2009</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p style="margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p style="margin-top: 8; margin-bottom: 0"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Times New Roman" size="2">
<p class="MsoBodyTextIndent" align="left" style="text-align: justify; text-indent: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">This document lists the 
maintenance procedure P1 of manual stop valve, depending on external / internal 
leakage.</span></p>

</font>

<font face="Times New Roman" size="3">
<p class="MsoBodyTextIndent" align="left" style="text-align: justify; text-indent: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
The weld end valve used at high pressure circuit super heaters and pre heaters, 
and the Flanged end valves used at low pressure circuit as evaporator, 
economizer.</p>

</font>

<font face="Times New Roman" size="2">
<p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<span style="font-size:12.0pt;font-weight:normal">The first draft initiated and 
tested by eng. Fawzy Ahmed Basuoni at 10 Jan 2004, accepted by General Director 
eng. Saad Mostafa, revised by EDEPC eng.. Samir Abdel-Gelil, and approved by eng. Awad 
Mohammed Fathy Soliman Head&nbsp; Sector of Talkha power station.</span></p>

</font>

<font face="Arial" size="2">
<p class="MsoHeading7" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
<b>Technical Specification</b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="489" id="AutoNumber1" height="166">
  <tr>
    <td width="241" rowspan="2" dir="ltr" bgcolor="#FFFFFF" height="35" style="border-left-color: #111111; border-left-width: 1">
    <p align="left" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">
    <span dir="LTR">Type of&nbsp; valve</span></font></td>
    <td width="132" align="center" bgcolor="#FFFFFF" height="18">
    <p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">
    <span dir="LTR">Weld end</span></font></td>
    <td width="112" align="center" bgcolor="#FFFFFF" height="18">
    <p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">
    <span dir="LTR">Flange end</span></font></td>
  </tr>
  <tr>
    <td width="132" align="center" bgcolor="#FFFFFF" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">
    <span dir="LTR">V 30 121</span></font></td>
    <td width="112" align="center" bgcolor="#FFFFFF" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">
    <span dir="LTR">V 30 -111</span></font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 227; border-left: 1px double #111111; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" dir="ltr" height="1">
    <p class="MsoHeading8" align="right" dir="ltr" style="text-align: left; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span dir="LTR"><font size="2">Kind</font></span></td>
    <td width="245" align="center" colspan="2" bgcolor="#FFFFFF" height="1">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">
    <span dir="LTR">&nbsp; Stop valve</span></font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 227; border-left: 1px double #111111; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" dir="ltr" height="16">
<font face="Arial" size="2">
    <p class="MsoNormal" align="right" style="text-align: left; margin-top: 2; margin-bottom: 2" dir="ltr">
    <span dir="LTR">Drive</span></font></td>
    <td width="245" align="center" colspan="2" bgcolor="#FFFFFF" height="17">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">
    <span dir="LTR">&nbsp; Manual</span></font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 227; border-left: 1px double #111111; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" dir="ltr" height="17">
    <p style="margin-top: 2; margin-bottom: 2"><font size="2">Manufacturer</font></td>
    <td width="245" align="center" colspan="2" bgcolor="#FFFFFF" height="18">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">
    <span dir="LTR">&nbsp; INTER SIGMA</span></font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 227; border-left: 1px double #111111; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" height="8">
    <p class="MsoHeading8" align="right" dir="RTL" style="text-align: left; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span dir="LTR"><font size="2">Country</font></span></td>
    <td colspan="2" style="width: 231; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" height="8" bgcolor="#FFFFFF">
    <p class="MsoNormal" style="margin-top: 2; margin-bottom: 2">
    <span dir="LTR"><font size="2">CZECH</font></span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 227; border-left: 1px double #111111; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" height="16">
    <p class="MsoHeading8" align="right" dir="RTL" style="text-align: left; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span dir="LTR"><font size="2">Medium</font></span></td>
    <td colspan="2" style="width: 231; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" height="16" bgcolor="#FFFFFF">
    <p class="MsoNormal" style="margin-top: 2; margin-bottom: 2">
    <span dir="LTR"><font size="2">Water steam</font></span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 227; border-left: 1px double #111111; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF; border-bottom-color:windowtext" height="16">
    <p class="MsoHeading8" align="right" dir="RTL" style="text-align: left; direction: rtl; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span dir="LTR"><font size="2">PN</font></span></td>
    <td colspan="2" style="width: 231; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="16" bgcolor="#FFFFFF">
    <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 2; margin-bottom: 2">
    <span dir="ltr"><font size="2">64 , 100</font></span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 227; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" dir="ltr" height="13">
    <p style="margin-top: 2; margin-bottom: 2"></td>
    <td width="245" align="center" colspan="2" bgcolor="#FFFFFF" height="14">
    <p style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">
    <span dir="LTR">Nominal pressure (PN)</span></font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 227; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: medium none; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" dir="ltr" height="9">
    <p style="margin-top: 2; margin-bottom: 2"></td>
    <td width="132" align="center" bgcolor="#FFFFFF" height="10">
    <p style="margin-top: 2; margin-bottom: 2"><font size="2">64</font></td>
    <td width="112" align="center" bgcolor="#FFFFFF" height="10">
    <p style="margin-top: 2; margin-bottom: 2"><font size="2">100</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 227; border-left: 1px double #111111; border-right: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF; border-top-color:inherit" dir="ltr" height="25">
    <p style="margin-top: 2; margin-bottom: 2">
<font face="Arial" size="2">
    <span dir="LTR">Cold test pressure (Kg/Cm)</span></font></td>
    <td width="132" align="center" bgcolor="#FFFFFF" height="26">
    <p style="margin-top: 2; margin-bottom: 2"><font size="2">375</font></td>
    <td width="112" align="center" bgcolor="#FFFFFF" height="26">
    <p style="margin-top: 2; margin-bottom: 2"><font size="2">480</font></td>
  </tr>
</table>
</blockquote>

</font>

<p style="margin-top: -4; margin-bottom: -5">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">A work permit must be issued and qualified 
  maintenance staff should carry the suitable safety category.</span></li>
<li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt">Safety fence (rope) with caution marks 
surrounding the work area is required.</span></li>
<li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt">Wear your safety helmet, shoes,  etc.</span></li>
<li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt">Isolate valve mechanically.</span></li>
<li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt">Drain the pipeline, which connected to this 
valve.</span></li>
</ul>


</font>
<ul>

</ul>


<p style="margin-top: -2; margin-bottom: -4">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
  <font face="Times New Roman">
  <ul>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Complete maintenance tool set.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Cleaning fluid.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Suitable lifting device.</span></li>
</ul>
  </font>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0">


    <font FACE="Arial" SIZE="5">


    <b>
    Work to be Carried Out</b></font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0">
<span style="font-size: 14.0pt; font-family: Arial">Before Isolated the Valve 
Mechanically</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
    <font size="3">Check any leakage from valve gland. If it 
    found, retighten on gland bolts.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
    <font size="3">Check any leakage from gasket between yoke 
    cover and valve body. If it found retighten the bolts.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
    <font size="3">Check any internal leakage.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
    <font size="3">Check any leakage from the valve bodies 
    (cracks or mechanical wear). Remark the point of leakage.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
    <font size="3">Check any leakage form flange end for flange 
    type.</font></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed" dir="ltr">
<span style="font-size: 14.0pt; font-family: Arial">After Isolated the Valve 
Mechanically</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Be sure the valve was out of operation and the 
  pressure inside the pipeline connected to the valve must be zero from the two 
  end of the valve.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Be sure the pipeline is drained.</span></li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-size: 14.0pt; font-family: Arial">Disassembly the Valve</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off nut (5) of stud bolts (6), which 
  connected body (1) with yoke cover (2).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Take out from hand wheel (16) all parts of the 
  valve except body.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Take out cone (3) from spindle (4).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off nut (15) and take out hand wheel 
  (16)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off nut (8) of gland bolts (9).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Turn the yoke (2) around spindle (4) until the 
  yoke take out from spindle.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Take out the gland follower (12).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Screws off the retaining screw (13).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Take out yoke sleeve (14) from yoke (2).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Take out the gland packing (10), cooling ring 
  (11).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Screw of nuts of bolts for flange end for 
  flange type valve.</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<span style="font-size: 14.0pt; font-family: Arial">Inspection and Repair of 
all Parts</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Check the valves cone (3) and regrind the 
  sealing surface of it if needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Check the valves seat (17) and regrind it if 
  needed. </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Repair the valve cone (3) and valve seats (17) 
  in a specialist workshop if grinding can not repair the wear in there. ( in 
  weld type the valve end must be cut from the pipe line , in flange type it is 
  easy which flange bolts screwed off only)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Check the Spindle (4) and repair it if needed 
  or replace it.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Check the yoke sleeve (14) and repair it if 
  needed or replace it.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Checks cooling ring (11) and repair it if 
  needed or replace it.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Check the Gland follower (12) and repair it if 
  needed or replace it.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Clean every connection face. </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Change gasket (7).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Check the body (1) from any cracks or wear by 
  using penetration fluids and repair it if found by using suitable filler 
  material or its equivalent acc. to table (1). </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Change gasket for flange end.</span><b><span style="font-size: 12.0pt">&nbsp;</span></b></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  If the valve damaged change it w.r.t. the material as stated in table 1 </li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed" dir="ltr">
<font face="Arial"><span style="font-size: 16.0pt">Assembly of Valve </span>
</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Clean every part well before any assembly.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Assembly the valve parts in reverse sequence 
  of disassembly.</span></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed" dir="ltr">
<font face="Arial"><span style="font-size: 16.0pt">Replace the Packing of 
valve Gland<b> </b> </span></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Clean the stuffing box chamber and the cover 
  well.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Lubricate the gland bolts and nuts.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Use suitable size of packing.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Wire the suitable packing size on a part of 
  shaft with the same diameter of valve spindle.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Cut all packing rings along the shaft by using 
  sharp knife.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Fit the rings in the stuffing box chamber with 
  the cut turned 180 , starting at 9 clock.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">&nbsp;Tight the gland bolts.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt">Open and close the valve and be sure that the 
  valve operation is correct.</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
<span style="font-family: Wingdings"><span style="font-style: normal; font-variant: normal; font-weight: normal; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></span><span dir="LTR"><b><i>If 
you need any help please go to the operating instruction for repairs and 
maintenance D-4.</i></b></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family: Wingdings"><span style="font-style: normal; font-variant: normal; font-weight: normal; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;
</span></span><span dir="LTR"><b><i>Put the valve into operation and check the 
list of checking before isolated. </i></b></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><i><u><span style="font-size: 16.0pt">Notes:</span></u></i></b></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt"></span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 14.0pt">&nbsp;</span></b></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Arial"><b>Trouble Shouting</b></font></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="649" height="213">
  <tr style="page-break-inside: avoid; height: 20.6pt">
    <td style="width: 166; height: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">Trouble</span></td>
    <td style="width: 211; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">Possible Reasons</span></td>
    <td style="width: 216; height: 30; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">Remedy</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 166; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="52">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;1. </span>
    <span style="font-family: Arial" dir="LTR">Leakage</span></td>
    <td valign="top" style="width: 211; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="52">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Sealing surfaces  seat damaged 
    by foreign object or by flowing substance.</span></td>
    <td valign="top" style="width: 216; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="52">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial" dir="LTR">Seat grinding </span></p>
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial" dir="LTR">Replacement of damage part.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="2" valign="top" style="width: 166; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="66">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">2.<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Broken packing 
    cover</span></p>
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial" dir="LTR">&nbsp; &nbsp;(stuffing box follower)</span></td>
    <td valign="top" style="width: 211; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="34">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Squeezing of soft seal ring due 
    to fluctuating temperatures. </span></td>
    <td valign="top" style="width: 216; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="34">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial" dir="LTR">Replacements of the packing 
    cover.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 211; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="30">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Loosened bolts of the cover due 
    to piping vibration.</span></td>
    <td valign="top" style="width: 216; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="30">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial" dir="LTR">Retighten the bolts.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="2" valign="top" style="width: 166; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="57">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">3.<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;</span></span><span style="font-family: Arial" dir="LTR">Leakage 
    packing </span></td>
    <td valign="top" style="width: 211; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="27">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Worn packing</span></td>
    <td valign="top" style="width: 216; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="27">
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial" dir="LTR">Adequate tightening of bolts.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 211; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="28">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Packing dried up.</span></td>
    <td valign="top" style="width: 216; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="28">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial" dir="LTR">Replacement of the packing.</span></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 16.0pt">&nbsp;</span></b></p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 11.0pt; font-family: Arial">Table No. (1)</span><span style="font-size: 16.0pt">&nbsp;</span><span style="font-size: 11.0pt; font-family: Arial">Recommended 
Filler Materials</span></b></p>
<p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="621">
  <tr>
    <td style="width: 85; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Valve material</span></b></td>
    <td style="width: 91; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Weld wire</span></b><p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">(First layer)</span></td>
    <td style="width: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">DIN</span></b></td>
    <td style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">AWS</span></b></td>
    <td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial">Electrode</span></b><p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">(2nd layer)</span></td>
    <td style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
    <b><span style="font-family: Arial">DIN</span></b></td>
    <td style="width: 57; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
    <b><span style="font-family: Arial">AWS</span></b></td>
  </tr>
  <tr>
    <td valign="top" style="width: 85; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">11416.1</span></td>
    <td valign="top" style="width: 91; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">UnionIMo</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">SGMo</span></td>
    <td valign="top" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">ER</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">80S-G</span></td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E-B121</span></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">KbIX</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">S/245/26</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E7016</span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 85; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">12022.1</span></td>
    <td valign="top" style="width: 91; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">UnionIMo</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">SGMo</span></td>
    <td valign="top" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">ER</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">80S-G</span></td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E-B121</span></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">KbIX</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">S/245/26</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E7016</span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 85; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15020.1</span></td>
    <td valign="top" style="width: 91; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">UnionIMo</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">SGMo</span></td>
    <td valign="top" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">ER</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">80S-G</span></td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E-B302</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E.MO-48</span></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">EkbMo</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E7018-A1</span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 85; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15121.5</span></td>
    <td valign="top" style="width: 91; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">UnionICrMo</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">SGCrMo1</span></td>
    <td valign="top" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">ER</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">80S-G</span></td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E-B312</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E-CrMo-14B</span></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">EkbCrMo1</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E8018-B2</span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 85; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15128.5</span></td>
    <td valign="top" style="width: 91; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">G315/GMoCr14</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">UnionIMoV2</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">SGMoV</span></td>
    <td valign="top" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E-B321</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E-CrMoV-14B</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">EkbCrMo2/26</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E9016-B3</span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 85; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">15313.5</span></td>
    <td valign="top" style="width: 91; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">UnionICrMO910</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">SGCrMo2</span></td>
    <td valign="top" style="width: 62; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td valign="top" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E-B329</span></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E-CrMo1-35B</span></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">EkbCrMo2</span></td>
    <td valign="top" style="width: 57; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">E9015-B3</span></td>
  </tr>
</table>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<img border="0" src="graphics/BV-003-1.jpg" width="475" height="777"></p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
Figure (1) :&nbsp; Welded Valve&nbsp; V 30 121</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<img border="0" src="graphics/BV-003-2.jpg" width="434" height="587"></p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
Figure (2) : Flanged Valve&nbsp; V 30 111</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
<font face="Arial" size="2"><b>LEGEND of FIG (1, 2) &nbsp;</b></font></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="573" height="360">
  <tr style="page-break-inside: avoid">
    <td rowspan="2" style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <b><span style="font-family: Arial">No.</span></b></td>
    <td rowspan="2" style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <b><span style="font-family: Arial">NAME</span></b></td>
    <td colspan="2" style="width: 160; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <b><span style="font-family: Arial">Material</span></b></td>
    <td rowspan="2" style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <b><span style="font-family: Arial">Standard</span></b></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="14">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <b><span style="font-family: Arial">III</span></b></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="15">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:1; margin-bottom:1">
    <b><span style="font-family: Arial">IX</span></b></td>
  </tr>
  <tr>
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="22">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">1</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="22">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Body</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="22">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">422643.1</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="22">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">422744.5</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="22">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">2</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Yoke</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">422643.1</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">422744.5</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">3</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Cone</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">11523.0</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">11523.0</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr>
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">4</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Spindle</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">17027.6</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">17027.6</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">5</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Nut</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">6</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Stud bolt</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">7</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Gasket</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">8</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Nut</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">9</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Gland bolt</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">10</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Gland packing</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">11</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Cooling ring</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">12</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Gland follower</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">11523.5</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">11523.5</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">13</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Retaining screw</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">14</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Yoke sleeve</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">15</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Nut</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="18">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">16</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="18">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Hand wheel</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="18">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="18">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="18">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td style="width: 33; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">17</span></td>
    <td style="width: 92; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">Valve seat</span></td>
    <td style="width: 72; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 73; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
    <td style="width: 223; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  &nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">
<b><font face="Arial" size="2">
  Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Valve Tag No.:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></font></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>