<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>BV-007-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	page-break-after:avoid;
	font-size:13.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="570" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="475" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="271" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><font face="Arial" size="2">Electric Gate Valve</font></b></p>
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><font face="Arial" size="2">MOSTRO&nbsp;&nbsp; S 41 123 </font></b></p>
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><font face="Arial" size="2">SIGMA - CZECH</font></b></td>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp; 
     
    BV-007-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="22" dir="ltr">
    <font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    Talkha </font></span></b><font size="2"><b><span style="font-family: Arial">
    2x210MW</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="170" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <font face="Arial" size="2"><b>APPROVED</b></font></td>
  </tr>
  <tr>
    <td WIDTH="271" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">
    Procedure:<br>
      </font>
    <span style="font-size: 10.0pt; font-family: Arial">Maintenance Procedure(s)&nbsp; </span></b><font face="Arial" size="2"><b><span dir="ltr">&nbsp;P1</span></b></font></td>
    <td WIDTH="163" VALIGN="TOP" HEIGHT="1" dir="ltr"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp;&nbsp;&nbsp; 18 Jan 2004</b></font></td>
  </tr>
  <tr>
    <td WIDTH="163" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;&nbsp; Jan 2009</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p style="margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p style="margin-top: 8; margin-bottom: 0"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Times New Roman" size="2">
<p class="MsoBodyTextIndent" style="margin-top: 0; margin-bottom: 8" align="justify" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">This document lists the 
maintenance procedure of electric gate valve, depending on external / internal 
leakage.</span></p>

</font>

<font face="Times New Roman">
  <p ALIGN="justify" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">
  This valve used as fully opening or closing completely (Open / closed only 
  state)</p>

</font>

<font face="Times New Roman" size="2">
<p class="MsoBodyTextIndent" style="text-indent: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<span style="font-size:12.0pt;font-weight:normal">The first draft initiated and 
tested by eng. Fawzy Ahmed Basuoni at 14 Jan 2004, accepted by General Director 
eng. Saad Mostafa, revised by EDEPC eng. Samir Abdel-Gelil, and approved by eng. Awad 
Mohammed Fathy Soliman Head&nbsp; Sector of Talkha power station.</span></p>

</font>

<font face="Times New Roman">
<p class="MsoHeading7" align="left" style="text-align: left; margin-top: 0; margin-bottom: 0">
Technical specification of equipment</p>

</font>

<font face="Arial" size="2">
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="472" id="AutoNumber2" height="66">
  <tr>
    <td valign="middle" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" height="20" dir="ltr" align="right">
    <p class="MsoHeading9" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">Type of&nbsp; valve</font></td>
    <td width="255" height="20" colspan="2" bgcolor="#FFFFFF" dir="ltr" valign="middle" align="left">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">MOSTRO&nbsp; S 41 123</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" height="19" dir="ltr" align="right">
    <p class="MsoHeading8" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">Kind</font></td>
    <td width="255" height="20" colspan="2" bgcolor="#FFFFFF" dir="ltr" valign="middle" align="left">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">Gate </font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" height="21" dir="ltr" align="right">
    <p class="MsoHeading8" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">Drive</font></td>
    <td width="255" height="22" colspan="2" bgcolor="#FFFFFF" dir="ltr" valign="middle" align="left">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">Electric</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" height="18" dir="ltr" align="right">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">Manufacture</font><i><font size="2"> </font></i></td>
    <td width="255" height="19" colspan="2" bgcolor="#FFFFFF" dir="ltr" valign="middle" align="left">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">INTER SIGMA</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" height="20" dir="ltr" align="right">
    <p class="MsoHeading8" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">Country</font></td>
    <td width="255" height="21" colspan="2" bgcolor="#FFFFFF" dir="ltr" valign="middle" align="left">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">CZECH</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" height="21" dir="ltr" align="right">
    <p class="MsoHeading8" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">PN</font></td>
    <td style="width: 241; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" valign="middle" colspan="2" bgcolor="#FFFFFF" dir="ltr" align="left">
    <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">160,250,320,400</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" height="19" dir="ltr" align="right">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="2">
    Temperature&nbsp;&nbsp; (  C )</font></td>
    <td width="255" height="20" colspan="2" bgcolor="#FFFFFF" dir="ltr" valign="middle" align="left">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">200 : 525</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" height="19" dir="ltr" align="right">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="2">Medium</font></td>
    <td width="255" height="20" colspan="2" bgcolor="#FFFFFF" dir="ltr" valign="middle" align="left">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">Water steam</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background: #FFFFFF" height="17" dir="ltr" align="right">
    <p class="MsoHeading8" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">Joint</font></td>
    <td width="255" height="18" colspan="2" bgcolor="#FFFFFF" dir="ltr" valign="middle" align="left">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">Welding</font></td>
  </tr>
  <tr>
    <td valign="middle" style="background-position: 0% 0%; width: 200; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; background-image:url('none'); background-repeat:repeat; background-attachment:scroll" height="48" dir="ltr" align="right" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">

<font face="Arial" size="2">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font size="2">Cold 
    test pressure&nbsp; (Kg/Cm)</font></font></td>
    <td width="255" height="16" colspan="2" dir="ltr" valign="middle">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font size="2">Nominal Pressure (PN)</font></td>
  </tr>
  <tr>
    <td width="136" height="16" align="center" dir="ltr" valign="middle">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">320</font></td>
    <td width="118" height="16" align="center" dir="ltr" valign="middle">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">400</font></td>
  </tr>
  <tr>
    <td width="136" height="19" align="center" dir="ltr" valign="middle">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">480</font></td>
    <td width="118" height="19" align="center" dir="ltr" valign="middle">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font size="2">600</font></td>
  </tr>
</table>
</blockquote>

</font>

<p style="margin-top: -4; margin-bottom: -5">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">A work permit must be issued and 
  qualified maintenance staff should carry the suitable safety category.</span></li>
<li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Safety fence  with caution marks 
surrounding the work area.</span></li>
<li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Wear your safety helmet, shoes,  etc.</span></li>
<li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 11.0pt" dir="LTR">Isolate valve mechanically and 
electrically.</span></li>
<li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 11.0pt" dir="LTR">Drain the pipeline, which connected to 
this valve.</span></li>


</font>
</ul>


<p style="margin-top: -2; margin-bottom: -4">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
  <font face="Times New Roman">
  <ul>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 4" align="left">
    <span style="font-size: 12.0pt" dir="LTR">Complete maintenance tool set.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Cleaning fluid.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Suitable lifting device.</span></li>
</ul>
  </font>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0">


    <font FACE="Arial" SIZE="5">


    <b>
    Work to be Carried Out</b></font></p>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 19.2pt" dir="ltr">
<span dir="ltr">
<font face="Arial" size="4">Before Isolating the Valve 
Mechanically &amp; Electrically</font></span></p>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Check any leakage from valve gland. If it 
    found, retighten on gland bolts.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Check any leakage from the pressure tight 
    cover. If it found retighten the cover nut.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Check any internal leakage.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Check any leakage from the valve bodies 
    (cracks or mechanical wear). Remark the point of leakage.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Check the operation of the valve drive 
    during closing/ opening of the valve.</span></p>
  </li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: -6">
<font face="Arial" size="4"><span dir="ltr">After Isolating the Valve 
Mechanically &amp; Electrically</span></font></p>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span dir="LTR">Be sure the valve was out of operation and the pressure inside 
the pipeline connected to the valve must be zero from the two end of the valve.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span dir="LTR">Be sure the pipeline is drained.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span dir="LTR">Be sure the circuit breaker isolated for electric drive type.</span></p>
  </li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -6; margin-bottom: -6" dir="ltr">
<font face="Arial" size="4">
Disassembly the valve</font></p>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Screw off the nuts (24) of gland bolts 
(22).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Take up gland follower (12).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Dismantle the sleeve (11) with glands 
bolt.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Screw off nut (18).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Take up plate (17) by using two 
withdraws.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Take out the dividing ring (16) and 
take up the ring (15).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Turn the hand wheel (3) to open it 
then the end of spindle (8) pressed on the bottom of pressure tight cover (5) 
and take it up. </span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Screw off the nuts (23) and bolts 
(21), which connected yoke (9) with nipple (2).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Take out the yoke (9) with spindle 
(8), with wedge (7) with all parts above.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Take out the wedge (7) from spindle 
(8).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Turn the spindle ( 8 ) until goes out 
from spindle nut (10). </span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Take out the gland follower (12) from 
spindle (8). </span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Withdraws the spindle (8) from 
pressure tight cover (5).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Take out the sealing (27) and gland 
sealing (28) from pressure tight cover (5).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Screw off bolt (34), which connected 
electric drive (33) with </span><span style="font-size: 12.0pt">box (32) .</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Lift the electric drive with suitable 
lifting device</span><b><span style="font-size: 12.0pt">.</span></b></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Withdraw the coupling half from the 
drive gear shaft (38).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Screw off bolts (35) and take out 
cover (36) of </span><span style="font-size: 12.0pt">box (32) .</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Take out the gear drive (38) with its 
shaft (39) by hammering on the lower end.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Takes out the bearing (31) of the gear 
drive (38).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Screw off the nut (40) and then take 
out gear (41). </span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">With draw the gear wheel (30) from the 
spindle nut (10).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Take out the </span>
<span style="font-size: 12.0pt">box (32).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 6" dir="ltr">
<b>
<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;</span></b><span style="font-size: 12.0pt" dir="LTR">Screw 
off the bolts (42) and then take out flange (29).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 6" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Take out the spindle nut (10) from 
yoke (9), bearing (26) and dust seal (20).</span></p>
  </li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: -7; margin-top:-4" dir="ltr">
<font face="Arial" size="4">
<span dir="ltr">Inspection and Repair of all Parts</span></font></p>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Check the valve wedge (7) and regrind 
the sealing surface of it if needed.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Check the valve seat (saddle) (4) and 
regrind it if needed. When grinding the seats of the movers, attention must be 
paid to maintaining the angles of the sealing surfaces. In order to secure the 
mover function it is not allowed to reduce the seat parts by more than 0.8 mm in 
total (not more than 0.4 mm for one surface).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Repair the valve wedge (7) and valve 
seats (4) in a specialist workshop if grinding can not repair the wear in there.
</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Check the spindle (8) and repair it if 
needed or replace it.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Check the spindles nut (10) and repair 
it if needed or replace it.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Check the bearing (26) and replace it 
if needed. </span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Check the dust seal rings (20) and 
replace them if needed.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Check the bush (14) and repair it if 
needed or replace it.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Check the coupling insert and replaced 
if it needed.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Check the gears (38) , (41) , (30)&nbsp; 
and bearing (31).</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Check the body (1), nipple (25) from 
any cracks or wear by using penetration fluids and repair it if found by using 
suitable filler material or its equivalent acc. to table (1). </span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 5" dir="ltr">
  If the valve damaged, change it w.r.t. the material as stated in table 1 </p>
  </li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -4; margin-bottom: -8" dir="ltr">
<font face="Arial" size="4">
Assembly of Valve
</font></p>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Clean every part well before any 
assembly.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Assembly the valve parts in reverse 
sequence of disassembly.</span></p>
  </li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: -5; margin-top:-8" dir="ltr">
<span dir="ltr"><font face="Arial" size="4">
Replace the Packing of Valve Gland
</font></span></p>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Clean the stuffing box chamber and the 
cover well.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Lubricate the gland bolts and nuts.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Use suitable size of packing.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Wire the suitable packing size on a 
part of shaft with the same diameter of valve spindle.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Cut all packing rings along the shaft 
by using sharp knife.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Fit the rings in the stuffing box 
chamber with the cut turned 180 </span><span style="font-size: 12.0pt">, 
starting at 9 clock.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt" dir="LTR">Tighten the gland bolts.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<b>
<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;</span></b><span style="font-size: 12.0pt" dir="LTR">Open 
and close the valve and be sure that the valve operation is correct.</span></p>
  </li>
</ol>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 8" dir="ltr">
<span style="font-family: Times New Roman"></span><span style="font-variant:normal; font-family:Times New Roman">&nbsp;&nbsp;&nbsp;
</span><font face="Times New Roman"><span dir="LTR">If you need any 
help please go to the operating instruction for repairs and maintenance D-4.</span></font></p>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: 8" dir="ltr">
<span style="font-family: Times New Roman"></span><span style="font-variant:normal; font-family:Times New Roman">&nbsp;&nbsp;&nbsp;</span><span dir="LTR"><font face="Times New Roman">After 
successfully assembly coordinate with the shift operation engineer to test the 
valve to check that every thing is OK</font></span></p>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<i><span style="font-size: 16.0pt"><u>Notes:</u>&nbsp; </span></i>
<span style="font-size: 12.0pt">
...............................................</span></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt">.....................................................................</span></p>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Valve Tag No.:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></font></p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt">&nbsp;</span></p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Arial">
<span style="font-weight:700" dir="ltr">Trouble Shouting</span></font><i><span style="font-family: Impact; font-weight:700">&nbsp;</span></i></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="286" width="664">
  <tr style="page-break-inside: avoid; height: 20.6pt">
    <td style="width: 167; height: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Trouble</font></td>
    <td style="width: 212; height: 35; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Possible Reasons</font></td>
    <td style="width: 229; height: 35; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Remedy</font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 167; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="61" dir="ltr">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt">1.<b><span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></b></span><span style="font-size: 12.0pt" dir="LTR">Leakage</span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="61" dir="ltr" align="left">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Sealing surfaces </span></p>
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Seat damaged by foreign object or 
    by flowing substance.</span></td>
    <td valign="top" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="61" dir="ltr" align="left">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Seat grinding </span></p>
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Replacement of damage part.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="2" valign="top" style="width: 167; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="78" dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt">2.<b><span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;
    </span></b></span><span style="font-size: 12.0pt" dir="LTR">Broken packing 
    cover<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; (stuffing box follower)</span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="40" dir="ltr" align="left">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Squeezing of soft seal ring due to 
    fluctuating temperatures. </span></td>
    <td valign="top" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="40" dir="ltr" align="left">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Replacements of the packing cover.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="36" dir="ltr" align="left">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Loosened bolts of the cover due to 
    piping vibration.</span></td>
    <td valign="top" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="36" dir="ltr" align="left">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Retighten the bolts.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="2" valign="top" style="width: 167; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="50" dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt">3.<span style="font-style: normal; font-variant: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;</span><b><span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;</span></b></span><span style="font-size: 12.0pt" dir="LTR">Leakage 
    packing </span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24" dir="ltr" align="left">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Worn packing</span></td>
    <td valign="top" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24" dir="ltr" align="left">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Adequate tightening of bolts.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24" dir="ltr" align="left">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Packing dried up.</span></td>
    <td valign="top" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24" dir="ltr" align="left">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Replacement of the packing.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="2" valign="top" style="width: 167; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="52" dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt">4.<b><span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></b></span><span style="font-size: 12.0pt" dir="LTR">Defect 
    in electric servomotor</span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr" align="left">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Defect in limit switches</span></td>
    <td valign="top" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr" align="left">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Readjust limit switches.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29" dir="ltr" align="left">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Defect in moment switches.</span></td>
    <td valign="top" style="width: 229; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29" dir="ltr" align="left">
    <p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 12.0pt" dir="LTR">Readjust moment switches.</span></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<font face="Arial"><span style="font-weight:700">Table No. (1)&nbsp;&nbsp;Recommended 
Filler Materials</span></font></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="25" width="681">
  <tr>
    <td valign="middle" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Valve Material</font></td>
    <td valign="middle" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Weld Wire</font></td>
    <td valign="middle" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">DIN</font></td>
    <td valign="middle" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">AWS</font></td>
    <td valign="middle" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Electrode</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">DIN</font></td>
    <td valign="middle" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">AWS</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">11416.1</font></td>
    <td valign="middle" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">UnionIMo</font></td>
    <td valign="middle" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">SGMo</font></td>
    <td valign="middle" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">ER</font></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">80S-G</font></td>
    <td valign="middle" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-B121</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">KbIX</font></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">S/245/26</font></td>
    <td valign="middle" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E7016</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">12022.1</font></td>
    <td valign="middle" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">UnionIMo</font></td>
    <td valign="middle" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">SGMo</font></td>
    <td valign="middle" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">ER</font></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">80S-G</font></td>
    <td valign="middle" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-B121</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">KbIX</font></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">S/245/26</font></td>
    <td valign="middle" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E7016</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">15020.1</font></td>
    <td valign="middle" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">UnionIMo</font></td>
    <td valign="middle" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">SGMo</font></td>
    <td valign="middle" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">ER</font></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">80S-G</font></td>
    <td valign="middle" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-B302</font></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E.MO-48</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">EkbMo</font></td>
    <td valign="middle" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E7018-A1</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">15121.5</font></td>
    <td valign="middle" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">UnionICrMo</font></td>
    <td valign="middle" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">SGCrMo1</font></td>
    <td valign="middle" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">ER</font></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">80S-G</font></td>
    <td valign="middle" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-B312</font></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-CrMo-14B</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">EkbCrMo1</font></td>
    <td valign="middle" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E8018-B2</font></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 84; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">15128.5</font></td>
    <td valign="middle" style="width: 107; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">G315/GMoCr14</font></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">UnionIMoV2</font></td>
    <td valign="middle" style="width: 76; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">SGMoV</font></td>
    <td valign="middle" style="width: 67; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td valign="middle" style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-B321</font></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E-CrMoV-14B</font></td>
    <td valign="middle" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">EkbCrMo2/26</font></td>
    <td valign="middle" style="width: 78; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33" align="center">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">E9016-B3</font></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  &nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  &nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/BV-007-01.jpg" width="648" height="829"></p>

<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Figure (1):&nbsp; Valve type MOSTRO&nbsp; S 41&nbsp; 123</p>

<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b><font face="Arial" size="2">LEGEND of FIG (1)
</font></b></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="681" height="869">
  <tr style="page-break-inside:avoid">
    <td rowspan="2" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="46">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">No.</font></td>
    <td rowspan="2" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="46">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">NAME</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">Material</font></td>
    <td rowspan="2" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="46">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">Standard</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">I-III</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">I-III</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><font face="Arial" size="2">IV-X</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">1</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Body</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">2</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Nipple</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">3</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Hand wheel</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">26</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">4</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Saddle</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td colspan="2" valign="top" style="width: 173; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">5</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Pressure tight cover</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.1</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.1</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">6</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Schafting</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td colspan="2" valign="top" style="width: 173; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">7</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Wedge</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td colspan="2" valign="top" style="width: 173; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.1</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">8</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Spindle</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">17</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">9</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Yoke</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">422643.1</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">422744.1</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">10</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Spindle nut</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">423046.0</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Sleeve</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">12</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Gland follower</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td colspan="2" valign="top" style="width: 173; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">27</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">13</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Pin</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">14</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bush</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">14</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Ring</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">12</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">16</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Divided ring</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15128.9</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">17</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Plate</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">26(11)</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">27(15)</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">18</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Nut</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">20</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Dust seal ring</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Felt</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">21</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bolt</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">22</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bolt</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">23</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Nut</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">CSN31530.3</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">24</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Nut</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">CSN 02 1401.51</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">25</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Lubricator</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">CSN 02 7410</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">26</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Ball bearing</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">CSN 02 4731</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">27</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Sealing material</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">PD 005/5</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">28</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Sealing ring</font></td>
    <td valign="top" style="width: 59; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">PD 005/1</font></td>
    <td valign="top" style="width: 79; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">PD005/5</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">29</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Flange</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">30</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Gear wheel </font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">12</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">31</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bearing</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">18</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">32</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Box</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">24</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">33</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Electric drive</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Type MODACT</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">34</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bolt</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">35</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bolt</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">15</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">36</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Cover</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">24</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">37</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Coupling</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">38</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Drive gear</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">12</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">39</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Drive gear shaft</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">40</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Nut</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside:avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">41</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Gear</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">12</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">&nbsp;</font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 29; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">42</font></td>
    <td valign="top" style="width: 119; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Bolt</font></td>
    <td colspan="3" valign="top" style="width: 247; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">11</font></td>
    <td valign="top" style="width: 221; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">&nbsp;</font></td>
  </tr>
</table>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>