<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<HTML><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>BV-009-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>
<STYLE>TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H1 {
	FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
H2 {
	TEXT-JUSTIFY: kashida; FONT-SIZE: 12pt; MARGIN: 0cm 0cm 0pt; LINE-HEIGHT: 150%; FONT-FAMILY: "Bookman Old Style"; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; TEXT-DECORATION: underline; text-underline: single
}
H5 {
	FONT-WEIGHT: normal; TEXT-JUSTIFY: kashida; FONT-SIZE: 13pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%
}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg">
<TABLE height=1 cellSpacing=1 cellPadding=7 width=83 align=left border=1>
  <TBODY>
  <TR>
    <TD dir=ltr vAlign=center width=60 height=1 rowSpan=6>
      <P dir=ltr align=center>
      <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></P></TD>
    <TD dir=ltr vAlign=top width=477 colSpan=2 height=1>
      <TABLE dir=ltr height=33 width=471 border=0>
        <TBODY>
        <TR>
          <TD dir=ltr width=213 height=29><FONT face=Arial size=5><B>Power 
            Stations</B></FONT></TD>
          <TD dir=ltr align=right width=248 height=29>
            <P dir=ltr><B><FONT face=Arial size=5><X1>Technical Procedure 
            </X1></FONT></B></P></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top width=274 height=72 rowSpan=3><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><FONT face=Arial 
      size=2>Electric Stop Valve Weld/Flange End</FONT></B><p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b><font face="Arial" size="2">V</font></b><font face="Arial" size="2"><b>
    </b></font><b><font face="Arial" size="2">30 123 &amp; V 30 - 113</font></b></p>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><B><SPAN 
      style="FONT-FAMILY: Arial"><FONT size=2>SIGMA - 
    CZECH</FONT></SPAN></B></P></TD>
    <TD dir=ltr vAlign=top width=185 height=4>
      <P dir=ltr align=left><FONT face=Arial size=1>Document No.:</FONT><B> 
      <X3><FONT face=Arial size=3>&nbsp;</FONT></X3><FONT face=Arial 
      size=2>&nbsp; </FONT></B><SPAN style="FONT-WEIGHT: 700"><FONT face=Arial 
      size=2>BV</FONT></SPAN><FONT face=Arial size=2><SPAN 
      style="FONT-WEIGHT: 700; LINE-HEIGHT: 150%">-009-r0</SPAN></FONT></P></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top width=185 height=1>
      <p align="left">
      <font FACE="Arial" SIZE="1">
      Issued to:&nbsp;</font><b><font FACE="Arial" SIZE="2"> </font><span style="font-family: Arial"><font size="2">
      Talkha </font></span><font size="2">
      <span style="font-family: Arial">2x210MW</span></font></b></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top width=182 height=1>
      <P align=left><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <FONT face=Arial 
      size=2><B>APPROVED</B></FONT></P></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top width=274 height=1 rowSpan=2><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><B><FONT face=Arial size=3><BR></FONT><FONT 
      face=Arial size=2>Minor Maintenance Procedure&nbsp;&nbsp; P1</FONT></B></TD>
    <TD dir=ltr vAlign=top width=175 height=1><FONT face=Arial size=1><B>Date 
      Approved:&nbsp;&nbsp;&nbsp;&nbsp; 18 Jan 2004</B></FONT></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top width=175 height=1><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp; Jan 2009</B></FONT></TD></TR></TBODY></TABLE>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left>&nbsp;</P>
<P align=left><B><FONT face=Arial size=5>Introduction</FONT></P></B>
<BLOCKQUOTE>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; LINE-HEIGHT: 100%" 
  align=justify><FONT face="Times New Roman" size=3>This document out outlines 
  the minor maintenance procedure as indicated by P1 in the above title 
  block</FONT><SPAN style="FONT-WEIGHT: normal; FONT-SIZE: 12pt"> for the manual 
  gate valve depending on external / internal leakage </SPAN></P>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; LINE-HEIGHT: 100%" 
  align=justify>This valve to be used in case of using two positions, open or 
  closed completely.</P><FONT face="Times New Roman" size=2>
  <P class=MsoBodyTextIndent dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; TEXT-INDENT: 0cm" 
  align=justify><SPAN style="FONT-WEIGHT: normal; FONT-SIZE: 12pt">The first 
  draft initiated and tested by eng. Fawzy Ahmed Basuoni at 27 Dec 2003, 
  accepted by General Director eng. Saad Mostafa, revised by EDEPC eng. Samir 
  Abdel-Gelil, and approved by eng. Awad Mohammed Fathy Soliman Head&nbsp; 
  Sector of Talkha power station.</SPAN></P></FONT>
  <P class=MsoBodyTextIndent dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" 
  align=left><B><FONT face=Arial size=2><SPAN dir=ltr>Technical 
  Specification</SPAN></FONT></B></P>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="52%" id="AutoNumber1" height="193">
    <tr>
      <td width="52%" align="right" rowspan="2" height="31">
      <p style="margin-right: 6" align="center">
      <span style="font-family: Arial"><font size="2">Type of&nbsp; Valve</font></span></td>
      <td width="24%" align="center" height="15"><span style="font-family: Arial">
      <font size="2">Weld end</font></span></td>
      <td width="24%" align="center" height="15"><span style="font-family: Arial">
      <font size="2">Flange end</font></span></td>
    </tr>
    <tr>
      <td width="24%" align="center" height="15"><span style="font-family: Arial">
      <font size="2">V 30 123</font></span></td>
      <td width="24%" align="center" height="15"><span style="font-family: Arial">
      <font size="2">V 30 -113</font></span></td>
    </tr>
    <tr>
      <td width="52%" align="right" height="16">
      <p style="margin-right: 6; margin-left:6" align="left"><span style="font-family: Arial">
      <font size="2">Kind</font></span></td>
      <td width="48%" align="left" colspan="2" height="16">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Stop valve</font></span></td>
    </tr>
    <tr>
      <td width="52%" align="right" height="15">
      <p style="margin-right: 6; margin-left:6" align="left"><span style="font-family: Arial">
      <font size="2">Drive</font></span></td>
      <td width="48%" align="left" colspan="2" height="15">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Electric</font></span></td>
    </tr>
    <tr>
      <td width="52%" align="right" height="15">
      <p style="margin-right: 6; margin-left:6" align="left"><span style="font-family: Arial">
      <font size="2">Manufacture </font></span></td>
      <td width="48%" align="left" colspan="2" height="15">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">INTER SIGMA</font></span></td>
    </tr>
    <tr>
      <td width="52%" align="right" height="16">
      <p style="margin-right: 6; margin-left:6" align="left"><span style="font-family: Arial">
      <font size="2">Country</font></span></td>
      <td width="48%" align="left" colspan="2" height="16">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">CZECH</font></span></td>
    </tr>
    <tr>
      <td width="52%" align="right" height="16">
      <p style="margin-right: 6; margin-left:6" align="left"><span style="font-family: Arial">
      <font size="2">Medium</font></span></td>
      <td width="48%" align="left" colspan="2" height="16">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">Water steam</font></span></td>
    </tr>
    <tr>
      <td width="52%" align="right" height="16">
      <p style="margin-right: 6; margin-left:6" align="left"><span style="font-family: Arial">
      <font size="2">PN</font></span></td>
      <td width="48%" align="left" colspan="2" height="16">
      <p style="margin-left: 6">
      <span style="font-family: Arial"><font size="2">64 , 100</font></span></td>
    </tr>
    <tr>
      <td width="52%" align="center" rowspan="2" height="38">
      <p style="margin-right: 6; margin-left:6">&nbsp;</td>
      <td width="48%" align="center" colspan="2" height="19">
      <span style="font-family: Arial"><font size="2">Nominal pressure (PN)</font></span></td>
    </tr>
    <tr>
      <td width="24%" align="center" height="18">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-family: Arial"><font size="2">64</font></span></td>
      <td width="24%" align="center" height="18"><span style="font-family: Arial">
      <font size="2">100</font></span></td>
    </tr>
    <tr>
      <td width="52%" align="center" height="22">
      <p align="left" style="margin-left: 6"><span style="font-family: Arial">
      <font size="2">Cold test pressure (Kg/Cm)</font></span></td>
      <td width="24%" align="center" height="22"><span style="font-family: Arial">
      <font size="2">375</font></span></td>
      <td width="24%" align="center" height="22"><span style="font-family: Arial">
      <font size="2">480</font></span></td>
    </tr>
  </table>
</BLOCKQUOTE><B>
<P align=left><FONT face=Arial size=5>Safety Precautions</FONT></P></B>
<UL>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left>Work order 
  must be issued and the <FONT face="Times New Roman"><SPAN dir=ltr>qualified 
  maintenance staff should carry the suitable safety category.</SPAN></FONT> 
</P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left><FONT 
  face="Times New Roman"><SPAN dir=ltr>Safety fence with caution marks 
  surrrounding the work area is required.</SPAN></FONT> </P>
  <LI dir=ltr>
  <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8"><FONT 
  face="Times New Roman" size=3>Wear safety helmet, belt, shoes, .... etc</FONT> 
  </P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><SPAN 
  style="FONT-SIZE: 12pt">Isolate valve mechanically.</SPAN> </P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><SPAN 
  style="FONT-SIZE: 12pt">Drain the pipeline, which connected to this 
  valve.</SPAN><B><SPAN style="FONT-SIZE: 12pt">&nbsp;</SPAN></B> 
</P></LI></UL><B>
<P align=left><FONT face=Arial size=5>Tools and Equipment</FONT></P></B>
<UL>
  <LI>
  <P style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left><SPAN 
  style="FONT-SIZE: 12pt">Complete maintenance tool set.</SPAN> </P>
  <LI>
  <P style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left><SPAN 
  style="FONT-SIZE: 12pt; LINE-HEIGHT: 150%">Cleaning fluid</SPAN> </P>
  <LI>
  <P style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align=left><SPAN 
  style="FONT-SIZE: 12pt">Suitable lifting device.</SPAN> </P></LI></UL><B>
<P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" 
align=left><FONT face=Arial size=5>Work to be Carried Out</FONT></B></P>
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 12px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%"><SPAN 
style="FONT-FAMILY: Arial"><font size="4">Before Isolating the Valve 
Mechanically</font></SPAN></P>
<ol>
  <li dir="ltr">
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: -8; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
<font size="3">Check any leakage from valve gland. If it 
      found, retighten on gland bolts.</font></P>
  </li>
  <li dir="ltr">
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 12px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
      <font size="3">Check any leakage from gasket between yoke 
      cover and valve body. If it found retighten the bolts.</font></P>
  </li>
  <li dir="ltr">
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 12px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
<font size="3">Check any internal leakage.</font></P>
  </li>
  <li dir="ltr">
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 12px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
      <font size="3">Check any leakage from the valve bodies 
      (cracks or mechanical wear). Remark the point of leakage.</font></P>
  </li>
  <li dir="ltr">
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 12px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
<font size="3">
      Check any leakage form flange end for flange type.</font></P>
  </li>
  <li dir="ltr">
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 12px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
      <font size="3">Check the operation of the valve drive unit 
      during closing / opening of the valve.</font></P>
  </li>
</ol>
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
<SPAN style="FONT-FAMILY: Arial" dir="ltr"><font size="4">After Isolating the Valve 
Mechanically</font></SPAN></P>
<OL>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: -8; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><SPAN 
  style="FONT-SIZE: 12pt">Be sure the valve was out of operation and the 
  pressure inside the pipeline connected to the valve must be zero from the two 
  end of the valve.</SPAN> </P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><SPAN 
  style="FONT-SIZE: 12pt">Be sure the pipeline is drained.</SPAN> </P></LI></OL>
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><SPAN 
dir=ltr><SPAN style="FONT-FAMILY: Arial"><font size="4">Disassembly the 
Valve</font></SPAN><B>&nbsp;</B></SPAN></P>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt; margin-top:-8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off nut (10) of bolt (11), which 
  connected drive unit&nbsp;(14) with yoke seat (13).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Lift up drive unit (14) by using suitable 
  lifting device.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Screw off nut (5) of bolt (6), which connected 
  yoke (4) with valve body (1).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Take out con (3) from spindle (2).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Screw off nut (7) of gland bolts (8).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Withdraw spindle (2) from yoke (4) &amp; gland 
  chamber.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Take out the gland follower (9).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Take out gland packing (15) from gland 
  chamber.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Screw off nut of bolts for flange end in case 
  of flange type.</span></li>
</ol>
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
<font size="4" face="Arial">Inspection and repair of all Parts</font></P>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6; margin-top:-8">
  <span style="font-size: 12.0pt">Check the valves cone (3) and regrind the 
  sealing surface of it if needed.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6">
  <span style="font-size: 12.0pt">Check the valves seat (17) and regrind it if 
  needed. </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6">
  <span style="font-size: 12.0pt">Repair the valve cone (3) and valve seat (17) 
  in a specialist workshop if grinding can not repair the wear in there. ( in 
  weld type the valve end must be cut from the pipe line , in flange type it is 
  easy which flange bolts screwed off only)</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6">
  <span style="font-size: 12.0pt">Check the Spindle (2) and repair it if needed 
  or replace it.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6">
  <span style="font-size: 12.0pt">Check the Gland follower (9) and repair it if 
  needed or replace it.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6">
  <span style="font-size: 12.0pt">Clean every connection face. </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6">
  <span style="font-size: 12.0pt">Change gasket (16).</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6">
  <span style="font-size: 12.0pt">Check the body (1) from any cracks or wear by 
  using penetration fluids and repair it if found by using suitable filler 
  material or its equivalent acc. to table (1). </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 6">
  <span style="font-size: 12.0pt">Check the coupling (12) between drive unit 
  shaft and valve spindle and repair it if needed.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: -8">
  <span style="font-size: 12.0pt">Change gasket for flange end in case of flange 
  type.</span></li>
</ol>
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; TEXT-KASHIDA: 0%">
<font size="4" face="Arial">Assembly of Valve</font></P>
<OL>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: -8; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><SPAN 
  style="FONT-SIZE: 12pt">Clean every part well before any assembly.</SPAN> </P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><SPAN 
  style="FONT-SIZE: 12pt">Assembly the valve parts in reverse sequence of 
  disassembly.</SPAN> </P></LI>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <span style="font-size: 12.0pt" dir="LTR">Readjust the limit &amp;moment switches.</span></P></LI></OL>
<P class=MsoNormal 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><SPAN 
dir=ltr><font size="4" face="Arial">Replace the Packing of Valve Gland</font></SPAN></P>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt; margin-top:-8">
  <span style="font-size: 12.0pt">Clean the stuffing box chamber and the cover 
  well.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Lubricate the gland bolts and nuts.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Use suitable size of packing.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Wire the suitable packing size on a part of 
  shaft with the same diameter of valve spindle.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Cut all packing rings along the shaft by using 
  sharp knife.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Fit the rings in the stuffing box chamber with 
  the cut turned 180, starting at 9 clock.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Tighten the gland bolts.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-bottom: 8.0pt" dir="ltr">
  <span style="font-size: 12.0pt">Open and close the valve and be sure that the 
  valve operation is correct.</span></li>
</ol>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
  <i><span style="font-size: 12.0pt">If you need any help please go to the 
  operating instruction for repairs and maintenance D-4.</span></i></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <i><span style="font-size: 12.0pt">Put the valve into operation and check the 
  list of checking before isolated. </span></i></li>
</ul>
<P class=MsoNormal 
style="MARGIN-TOP: -8; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><B><I><U><SPAN 
style="FONT-SIZE: 16pt">Notes:&nbsp;&nbsp; </SPAN></U></I></B><FONT 
size=1></FONT></P>
<P class=MsoNormal 
style="MARGIN-TOP: -8; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<FONT 
size=1>........................</FONT></P>
<P class=MsoNormal 
style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">
<FONT 
size=1>........................</FONT></P>
<P class=MsoNormal 
style="MARGIN-TOP: 8; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><B><SPAN 
style="FONT-FAMILY: Arial"><FONT 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Valve Tag no.:&nbsp; </FONT></SPAN></B></P>
<P class=MsoNormal 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><B><SPAN 
style="FONT-FAMILY: Arial"><FONT size=2>Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:</FONT></SPAN></B></P>
<P class=MsoNormal 
style="MARGIN-TOP: 8; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left" 
align=center><B><SPAN style="FONT-SIZE: 11pt; FONT-FAMILY: Arial">Table No. (1): 
Recommended Filler Materials</SPAN></B></P>
<TABLE class=MsoNormalTable 
style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none; BORDER-COLLAPSE: collapse" 
height=1 cellSpacing=0 cellPadding=0 width=645 border=1>
  <TBODY>
  <TR>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=24>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><B><SPAN style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">Valve 
      Material</SPAN></B></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=24>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><B><SPAN style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">Weld 
      Wire</SPAN></B></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=24>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><B><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">DIN</SPAN></B></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=24>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><B><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">AWS</SPAN></B></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=24>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><B><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">Electrode</SPAN></B></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=24>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><B><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">DIN</SPAN></B></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: windowtext 1.5pt double; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=24>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><B><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">AWS</SPAN></B></P></TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">11416.1</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">UnionIMo</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">SGMo</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">ER</SPAN></P>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">80S-G</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E-B121</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">KbIX</SPAN></P>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">S/245/26</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E7016</SPAN></P></TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">12022.1</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">UnionIMo</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">SGMo</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">ER</SPAN></P>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">80S-G</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E-B121</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">KbIX</SPAN></P>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">S/245/26</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E7016</SPAN></P></TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">15020.1</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">UnionIMo</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">SGMo</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">ER</SPAN></P>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">80S-G</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E-B302</SPAN></P>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E.MO-48</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">EkbMo</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E7018-A1</SPAN></P></TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">15121.5</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">UnionICrMo</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">SGCrMo1</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">ER</SPAN></P>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">80S-G</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E-B312</SPAN></P>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E-CrMo-14B</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">EkbCrMo1</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E8018-B2</SPAN></P></TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">15128.5</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">G315/GMoCr 14</SPAN></P>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">UnionIMoV2</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; font-family:Arial">SGMoV</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center>&nbsp;</P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E-B321</SPAN></P>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E-CrMoV-14B</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">EkbCrMo2/26</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1pt solid" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E9016-B3</SPAN></P></TD></TR>
  <TR>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: windowtext 1.5pt double; WIDTH: 93px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">15313.5</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 95px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">UnionICrMO910</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 63px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">SGCrMo2</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 61px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center>&nbsp;</P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 87px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E-B329</SPAN></P>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E-CrMo1-35B</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1pt solid; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 79px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">EkbCrMo2</SPAN></P></TD>
    <TD 
    style="BORDER-RIGHT: windowtext 1.5pt double; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none; WIDTH: 57px; PADDING-TOP: 0cm; BORDER-BOTTOM: windowtext 1.5pt double" 
    height=1>
      <P class=MsoNormal 
      style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
      align=center><SPAN 
      style="FONT-SIZE: 9pt; FONT-FAMILY: Arial">E9015-B3</SPAN></P></TD></TR></TBODY></TABLE>
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left" 
align=center>&nbsp;</P>
<P class=MsoNormal dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left" 
align=center><SPAN dir=ltr><B><SPAN style="FONT-FAMILY: Arial">Trouble 
Shouting</SPAN></B></SPAN></P>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-color:inherit; border-collapse: collapse; " width="675" height="196">
  <tr style="page-break-inside: avoid; height: 20.6pt">
    <td style="width: 166; height: 20; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><b><span style="font-family: Arial">Trouble</span></b></td>
    <td style="width: 231; height: 20; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><b><span style="font-family: Arial">Possible Reasons</span></b></td>
    <td style="width: 222; height: 20; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><b><span style="font-family: Arial">Remedy</span></b></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 166; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="32">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-size: 12.0pt">1.<span style="font-style: normal; font-variant: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;</span></span><span style="font-family: Arial" dir="LTR">Leakage</span></td>
    <td valign="top" style="width: 231; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="32">
    <p class="MsoNormal" style="text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Sealing surfaces  seat damaged 
    by foreign object or by flowing substance</span></td>
    <td valign="top" style="width: 222; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="32">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Seat 
    grinding</span></p>
    <p class="MsoNormal" style="text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Replacement of 
    damage part.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="2" valign="top" style="width: 166; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="52">
    <p class="MsoNormal" style="text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-size: 12.0pt">2.<span style="font-style: normal; font-variant: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Broken packing 
    cover </span></p>
    <p class="MsoNormal" style="text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr" align="left">
    <span style="font-family: Arial" dir="LTR">(stuffing box follower)</span></td>
    <td valign="top" style="width: 231; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="26">
    <p class="MsoNormal" style="text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Squeezing 
    of soft seal ring due to fluctuating temperatures.</span></td>
    <td valign="top" style="width: 222; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="26">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Replacements of the packing 
    cover.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 231; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-left-color:inherit" align="left" dir="ltr" height="24">
    <p class="MsoNormal" style="text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Loosened bolts of 
    the cover due to piping vibration.</span></td>
    <td valign="top" style="width: 222; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="24">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Retighten the bolts.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="2" valign="top" style="width: 166; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="38">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-size: 12.0pt">3.<span style="font-style: normal; font-variant: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;</span></span><span style="font-family: Arial" dir="LTR">Leakage 
    packing</span></td>
    <td valign="top" style="width: 231; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="20">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Worn packing</span></td>
    <td valign="top" style="width: 222; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="20">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Adequate tightening 
    of bolts.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 231; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-left-color:inherit" align="left" dir="ltr" height="16">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Packing 
    dried up.</span></td>
    <td valign="top" style="width: 222; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="16">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Replacement of the 
    packing.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="2" valign="top" style="border:1px solid windowtext; width: 166; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="44">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-size: 12.0pt">
    <span style="font-style: normal; font-variant: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;</span>4.<span style="font-style: normal; font-variant: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;
    </span></span><span style="font-family: Arial" dir="LTR">Defect in electric 
    servomotor.</span></td>
    <td valign="top" style="width: 231; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="20">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Defect 
    in limit switches.</span></td>
    <td valign="top" style="width: 222; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="20">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Readjustment of 
    limit switch.</span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 231; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-left-color:inherit" align="left" dir="ltr" height="22">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Defect 
    in moment switch</span></td>
    <td valign="top" style="width: 222; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" height="22">
    <p class="MsoNormal" align="center" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm" dir="ltr">
    <span style="font-family: Arial" dir="LTR">Readjustment of 
    moment switch.</span></td>
  </tr>
</table>
<P class=MsoNormal 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">&nbsp; </P>
<P class=MsoNormal 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="95%" id="AutoNumber2" height="509">
  <tr>
    <td width="53%" style="border-style: none; border-width: medium" height="14">
    <p align="center"><b><font face="Arial" size="2">V 30 113</font></b></td>
    <td width="47%" style="border-style: none; border-width: medium" height="14">
    <p align="center"><b><font face="Arial" size="2">V 30&nbsp;123</font></b></td>
  </tr>
  <tr>
    <td width="53%" style="border-style: none; border-width: medium" height="491" valign="top">
    <p align="center">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/BV-009-01.jpg" width="371" height="511"></td>
    <td width="47%" style="border-style: none; border-width: medium" height="491" valign="middle">
    <p align="center">
    <img border="0" src="../app_gen/EDEPC/all_docs/Valves/graphics/BV-009-02.jpg" width="319" height="526"></td>
  </tr>
</table>
<P class=MsoNormal 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center; TEXT-KASHIDA: 0%">&nbsp;Figure (1):&nbsp; Weld / Flange end Electric Stop Valve 
type V 30 113 &amp; V 30 123</P>
<P class=MsoNormal 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
align=center>&nbsp;</P>
<P class=MsoNormal 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" 
align=center><B><SPAN style="FONT-FAMILY: Arial"><FONT size=2>LEGEND OF FIGURE 
(1)</FONT></SPAN></B></P>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="650" height="407">
  <tr style="page-break-inside: avoid">
    <td rowspan="2" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="9">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <b><span style="font-family: Arial"><font size="2">No.</font></span></b></td>
    <td rowspan="2" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="9">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <b><span style="font-family: Arial"><font size="2">NAME</font></span></b></td>
    <td colspan="2" valign="top" style="width: 185; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="4">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <b><span style="font-family: Arial"><font size="2">Material</font></span></b></td>
    <td rowspan="2" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="9">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <b><span style="font-family: Arial"><font size="2">Standard</font></span></b></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="9">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <b><span style="font-family: Arial"><font size="2">III</font></span></b></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="10">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <b><span style="font-family: Arial"><font size="2">IX</font></span></b></td>
  </tr>
  <tr>
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">1</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Body</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">42 2643.1</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">42 2744.5</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">2</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Spindle</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">17 027.6</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">17 027.6</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">3</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Cone</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">11 523.0</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">15 236.6</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">4</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Yoke</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">42 2643.1</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">42 2744.5</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">5</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Nut</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">6</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Stud bolt</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">7</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Nut</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">8</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Gland bolt</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">9</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Gland follower</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">11 523.5</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">11 523.5</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">10</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Nut</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">11</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Bolt</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">12</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Coupling</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">13</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Yoke seat</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">42 2643.1</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">42 2744.5</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">14</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Drive unit</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">15</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Gland packing</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">16</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Gasket</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 55; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">17</font></span></td>
    <td valign="top" style="width: 133; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">Valve seat</font></span></td>
    <td valign="top" style="width: 84; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 86; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    <td valign="top" style="width: 212; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 2.4pt 0cm">
    <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
  </tr>
</table>

</BODY></HTML>