<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
blr-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=573>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="206"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=478>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="42%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="98%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=289>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Boiler of HRSG<br>
      HBK<br>
      NEM, Holland</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=171>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Blr-001-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=171>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Mahmoudia PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=184>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=289>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment inspection (I1-H12000)</font></B></TD><B>
    <TD align=left dir=ltr height=2 vAlign=top width=177>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 30 Nov 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=177>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Nov 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8"><span dir="LTR"><font face="Times New Roman">This document outlines the 
equipment inspection procedures I1 required for combustion inspection after&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 12000 hrs operation</font></span></P>
<P style="margin-top: 0; margin-bottom: 8">The medium EXH Gas, material 15 M03, 
Capacity 48.5 steam per hour</P>
<P style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">The 
first draft initiated by eng. Fouad Abd El Aziz Fayed, tested by eng. Khamis El 
Sherif, accepted by general manager eng. Samir Ebed Barghous, approved by eng. 
Mahmoud Saad Mahmoud Balbaa Mahmoudia PS head sector, and certified by eng. Mona 
Ahmed Al Sherqawy WDEPC inspection &amp; quality 
control head sector.</font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work permit must be issued.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">The qualified maintenance 
  staff should carry the suitable safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety fence with caution marks surrounding the work area</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Wear safety, healthy, shoes</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Shut down the Boiler.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Disconnect the power supply &amp; rack out the CB.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Put red tag on the Boiler.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  The safety dep. must check the isolation and surrounding the work zone.</p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Kit of Alean and Spanner &amp; alignment devices.</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Special tools</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Cleaner fluid</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font color="#0000FF">WD 40</font>, Crane.</p>
  </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<P align=left><font face="Arial" size="4">Diverter Damper</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Inspection of bearing 
elements</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check sealing elements</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check seal - air system</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check the lamella</P>
    </li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check of welding point</li>
</ol>
<P align=left><font size="4" face="Arial">GT 
<span style="text-transform: capitalize">exhaust flow side</span></font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check expansion joints 
leakage</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check soundness layer 
expansion joints</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Inspection of the tube 
sheets</P>
    </li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check fins tubes</li>
</ol>
<P align=left><font face="Arial" size="4">
<span style="text-transform: capitalize">Boiler duct</span></font></P>
  <ol>
    <li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Check exhaust 
gas leakage</li>
    <li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Check boiler / 
drum fixation</li>
    <li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Check 
insulation</li>
    <li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Inspection of 
expansion joints headers</li>
    <li dir="ltr">
<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">Inspection of 
pressure points connections</li>
</ol>
<P align=left><font face="Arial" size="4">Pumps</font></P>
  <ol>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Cleaning the magnetic 
filter HPCP</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Cleaning the cooler (HPCP)
    </li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check leakage mechanical 
seal</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check leakage glands</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Change lubricating oil</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Cleaning suction filters</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check cooling water flow 
indicator</li>
</ol>
<P align=left><font face="Arial" size="4">Valves</font></P>
  <ol>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check internal leakage 
for level control valve</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check packing</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Change of grease</li>
    <li>
<p align="left" style="margin-top: 0; margin-bottom: 8">Check leakage of steam 
packing</li>
</ol>
<P align=left><font face="Arial" size="4">
<span style="text-transform: capitalize">Chemical dosing</span></font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check oil (oil analysis)</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check dosing pump.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">
<span style="text-transform: capitalize">Boiler stack</span></font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Check bearing shaft wear</P>
    </li>
    <li>
    <p align="left">Change the bade seal cord for blades</li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>