<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
blr-003-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=580>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="202"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=485>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=297>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Boiler of HRSG<br>
      HBK<br>
      NEM, Holland</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=middle width=170>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Blr-003-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=middle width=170>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Mahmoudia PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=middle width=183>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=297>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">Major
    Maintenance Procedures&nbsp;(P2-H48000)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=middle width=176>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;30 Nov 2004</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; </FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=middle width=176>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Nov 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8"><span dir="LTR"><font face="Times New Roman">This document outlines the major 
 
maintenance procedure P2, which must be carried every  48000 operating 
hour.</font></span></P>
<P style="margin-top: 0; margin-bottom: 8">The medium EXH Gas, material 15 M03, 
Capacity 48.5 steam per hour</P>
<P style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">The first draft initiated by eng. Fouad Abd El 
Aziz Fayed, tested by eng. Khamis El Sherif, accepted by general manager eng. Samir Ebed 
Barghous, approved by eng. Mahmoud Saad Mahmoud Balbaa Mahoudia PS head sector, 
and certified by eng. Mona Ahmed Al Sherqawy WDEPC inspection &amp; quality 
control head sector.</font></P>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety fence with caution marks surrounding the work area is required.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Wear safety and healthy equipment as safety helmet, safety shoes ...etc.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Shut down the Boiler.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Disconnect the power supply &amp; rack out the CB.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Put red tag on the Boiler.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  The safety dep. must check the isolation and surrounding the work zone.</p>
  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Kit of Alean and Spanner.</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Alignment devices.</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Special tools,
  cleaner fluid.</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font color="#0000FF">WD 40</font>,
  Crane.</p>
  </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<P align=left><font face="Arial" size="4">HP Steam Drum</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Chemical injection spray nozzle, check pro holes for tears &amp; wears.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check bolts &amp; plates.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check soundness of steam drier.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Change main hole gasket.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Inspection of level gauges.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check of safety valve.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check gasket leakage and drain flange.</P>
    </li>
</ol>
<P align=left><font size="4" face="Arial">Feed Water Tank <font color="#0000FF">
Dearator</font></font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check for obstructions or extensive wear to drum sliding plates.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check manhole gasket leakage.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check leakage from level gauges.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Spray nozzles check bolts and soundness nozzle.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Steam distributor pipe, check dorthles for wear and tear.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Wear plate L.P drum, check thickness.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">Blow Down Tank</font></P>
  <ol>
    <li dir="ltr">
<P align=left dir="ltr" style="margin-top: 0; margin-bottom: 0">Inspection nozzle connections.</P>
    </li>
    <li dir="ltr">
<P align=left dir="ltr" style="margin-top: 0; margin-bottom: 0">Change manhole gasket.</P>
    </li>
    <li dir="ltr">
<P align=left dir="ltr" style="margin-top: 0; margin-bottom: 0">Check for corrosion or abnormalities.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">Water Tank</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Tank external painting, check for corrosion.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check manhole gasket leakage.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">Diverter Damper</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Inspection of bearing elements.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check sealing elements.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check seal - air system.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check the lamella.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check of welding point.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">GT Exhaust Flow Side</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check expansion joints leakage.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check soundness layer expansion joints.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Inspection of the tube sheets.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check fins tubes.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">Boiler Duct Outside</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check exhaust gas leakage.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check boiler / drum fixation.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check insulation.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Inspect the expansion joints headers.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Inspection the pressure points connections.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">Pumps (FWP - HPP - LPP) </font> </P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Cleaning the magnetic filter HPCP.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Cleaning the cooler (H.P.C.P).</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check leakage mechanical seal.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check leakage glands.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Change lubricating oil.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Cleaning suction filters.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check cooling water flow indicator.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">Valves</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check internal leakage for level control valve.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check packing.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Change of grease.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check leakage of steam packing.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">Chemical Dosing</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check oil.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check dosing pump.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">Silencers</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check corrosion casing.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check of the silencers internal absorption.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">Tube Finned</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Inspection of L.P evaporator.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Inspection of H.P economizer.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Inspection of H.P evaporator.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Inspection of super heater.</P>
    </li>
</ol>
<P align=left><font face="Arial" size="4">Boiler Stack</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check shaft wear at center bearing (welding and grinding) if need.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check flanged bearing (replacement the defect and greasing.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Check center bearing replacement the defect.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Replace the bad packing for stuffing box and tight it.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Change the bad seal cord for blades.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Change the mechanical drive defects for actuators.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 0">Change the gear box if defect.</P>
    </li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>