<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
Brnr-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>


<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:24.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=566>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=471>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=295>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <FONT face=Arial 
      size=2>Equipment:<BR>Burner (for Heavy Fuel oil &amp; Gas oil )</FONT></B></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial; font-weight: 700"><font size="2">Gun with 
      two Parallel Pipes</font></span></p>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><font face="Arial" size="2">J - Nozzle Gun Ass/y Type 6 </font></b></p>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><font face="Arial" size="2">Stein Industry, France</font></b></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=158>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">Document No:
    </font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">Brnr-001-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=158>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">Issued to:&nbsp;</font><FONT face=Arial 
      size=2> </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN></FONT></SPAN></B><FONT face=Arial 
      size=2><b>&nbsp;&nbsp;&nbsp;&nbsp; Ataka PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=181>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="1">Status:&nbsp;&nbsp;&nbsp;</font><FONT face=Arial 
      size=2>&nbsp;&nbsp; 
      &nbsp;<b>&nbsp;APPROVED</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=295>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection (I1-M6)</FONT></B></p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</TD>
    <TD align=left dir=ltr height=33 vAlign=top width=161>
    <font face="Arial" size="1">Approved Date: &nbsp;&nbsp; 26 Dec 2005</font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=161>
    <font face="Arial" size="1">Date to be 
      Reviewed:&nbsp;&nbsp; Dec 2010</font></TD></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p dir="ltr" style="MARGIN-TOP: 8; MARGIN-BOTTOM: 8; " align="justify">
<span dir="ltr">This document outlines the equipment inspection I1, which must 
be performed every six months indicated&nbsp;by M6 in the above title block.</span></p>

<p class="MsoNormal" style="margin-top:2.0pt;margin-right:20.0pt;margin-bottom:
0cm;margin-left:2.0pt;margin-bottom:.0001pt" dir="ltr"><b><font face="Arial">
Technical Specification</font></b></p>
<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" height="27" width="547" dir="ltr">
  <tr>
    <td valign="middle" style="width: 255; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <font face="Arial">Item</font></td>
    <td valign="middle" style="width: 160; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Heavy Fuel Oil</span></td>
    <td valign="middle" style="width: 183; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Natural Gas</span></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 255; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">No. of Burners</span></td>
    <td valign="middle" style="width: 298; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">16</span></td>
    <td valign="middle" style="width: 357; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  <tr style="page-break-inside: avoid; height: 19.25pt" dir="ltr">
    <td valign="middle" style="width: 255; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Fuel quantity Rate max.</span></td>
    <td valign="middle" style="width: 298; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">4792.5 kg/h</span></td>
    <td valign="middle" style="width: 357; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">4656.25 m<sup>3</sup>/H</span></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 255; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Net heat value.</span></td>
    <td valign="middle" style="width: 298; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">40192 kj/kg</span></td>
    <td valign="middle" style="width: 357; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">9119 kcal/m<sup>3</sup></span></td>
  </tr>
  <tr>
    <td valign="middle" style="width: 255; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Fuel Pressure max.</span></td>
    <td valign="middle" style="width: 298; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">19 bar</span></td>
    <td valign="middle" style="width: 357; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">1.2 Bar</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 36.25pt" dir="ltr">
    <td valign="middle" style="width: 255; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Atomizing</span></td>
    <td valign="middle" style="width: 298; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">S</span><span style="font-size:10.0pt;font-family:Arial">team
    </span></td>
    <td valign="middle" style="width: 357; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
  </table>
<P align="justify" dir="ltr" style="margin-top: 8; margin-bottom: 8">
<span dir="ltr">The first draft initiated by eng.  </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Abdel-Naeim 
Attallah Ahmed</span><span dir="ltr">, reviewed 
&amp; accepted by eng: Gomaa Lotfy: general director, revised by EDEPC quality control 
general director eng. Samir Abd el-Gelil, approved by eng: 
 
</span><span style="font-size: 12.0pt; font-family: Times New Roman">Mokhter Abd 
Elatif Mady</span>: head sector of Ataka Power Station.</P>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  This document accepted by eng. Samir Abdel Gilil; EDEPC MPIS Coordinator and certified 
  by accountant Mahmoud Soliman, EDEPC General director of admin, 
  financial inspection and supervisor of inspection and quality control head 
  sector.</p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman"><span style="line-height: 150%" dir="ltr">A work 
  permit must be issued, the  maintenance staff should carry the 
  suitable safety category</span></font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">Safety fence with caution marks surrounding the 
  work area is required </font></li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  <font face="Times New Roman">Wear your safety helmet, shoes ... etc</font></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Complete maintenance tool set</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Cleaning fluid, manual puller</li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 10" dir="ltr">Work to be Carried Out</P>
</B>
</FONT>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The burner will be only dismantled after purging after closing of manual and 
  automatic fuel valves.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  When closing of the manual and automatic fuel valves when the dismantling air 
  is in service and when the burner is in the back ward position.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Let the burner cool before cleaning it by immersing the head in a gas oil 
  bath.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Completely dismantle the burner head and carefully clean each of the elements.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the condition of inside hoses and changing 
  it if needed plates (No. 5)</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the numbers of the spray plates and distributors (No. 1)</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Measurement of holes and changing it if needed 
  (No 1.3)</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Correctly reassemble the spray parts and re-assembly tighten the tip nut (No. 
  2).</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  After tightening the burner long purging of the (steam or air).</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the condition of the bearing faces of yoke and if necessary lap them.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  After cleaning as described above store the guns as a 
  rack and immerse the lance tip in a gas oil bath. </li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SB 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>

<p align="center">
<img border="0" src="graphics/Brnr-001-01.jpg" width="414" height="253"></p>

<div align="center">
  <center>
  <table border="1" cellspacing="1" style="border-collapse: collapse" bordercolor="#111111" width="38%" id="AutoNumber2">
    <tr>
      <td width="22%">
      <p align="center"><font face="Arial" size="2">Mark</font></td>
      <td width="78%">
      <p align="center"><font face="Arial" size="2">Designation</font></td>
    </tr>
    <tr>
      <td width="22%">
      <p align="center"><font face="Arial" size="2">1</font></td>
      <td width="78%">
      <p align="center"><font face="Arial" size="2">Spray Plate</font></td>
    </tr>
    <tr>
      <td width="22%">
      <p align="center"><font face="Arial" size="2">2</font></td>
      <td width="78%">
      <p align="center"><font face="Arial" size="2">Nozzle Cap</font></td>
    </tr>
    <tr>
      <td width="22%">
      <p align="center"><font face="Arial" size="2">3</font></td>
      <td width="78%">
      <p align="center"><font face="Arial" size="2">Whirl Plate</font></td>
    </tr>
    <tr>
      <td width="22%">
      <p align="center"><font face="Arial" size="2">4</font></td>
      <td width="78%">
      <p align="center"><font face="Arial" size="2">Nozzle Body</font></td>
    </tr>
  </table>
  </center>
</div>

</BODY></HTML>