<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
CV-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=633>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=538>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=330>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0">
  <span
  style='font-family:Arial'><b><font size="2">Flow Control Valves, </font></b></span>
      </p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0">
  <span
  style='font-family:Arial'><b><font size="2">Pressure Control Valves </font></b></span></p>
  <p class=MsoNormal style='margin-top:0; margin-bottom:0'><font size="2"><b>
  <span style="font-family: Arial">FISHER</span></b></font></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=190>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;</SPAN></B><font size="2">
    <font face="Arial"><b>CV-002-r0</b></font></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=190>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><b><font size="2" face="Arial">Shobra El-Khimah PP</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=203>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;</SPAN><font face="Arial" size="2">APPROVED</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=330>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<br>
    </FONT><FONT 
      face=Arial size=2>Equipment Inspection (I1-Y1)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=196>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;27 Nov 2005</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=196>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Nov 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>

<blockquote>

<p style='margin-top:8;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l2 level1 lfo2;tab-stops:
list 36.0pt'><span dir=LTR>This document outlines&nbsp; the equipment inspection 
I1 which must be performed on yearly bases as indicated by Y1 in the title 
block.</span></p>

<p style='margin:8 0; text-align:justify;text-justify:kashida;text-kashida:
0%;mso-list:l2 level1 lfo2;tab-stops:list 36.0pt'><span dir=LTR>The flow control 
valves and and pressure control valves types and function as follows:</span></p>

  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="88%" id="AutoNumber1" height="43">
    <tr>
      <td width="24%" align="center" height="19" valign="middle">
      <p style="margin-top: 2; margin-bottom: 2">Valve</td>
      <td width="23%" align="center" height="19" valign="middle">
      <p style="margin-top: 2; margin-bottom: 2">Type</td>
      <td width="53%" align="center" height="19" valign="middle">
      <p style="margin-top: 2; margin-bottom: 2">Function</td>
    </tr>
    <tr>
      <td width="24%" align="left" height="19" valign="middle">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2"><span dir=LTR>
      Flow Control Valve</span></td>
      <td width="23%" align="center" height="19" valign="middle">
      <p style="margin-top: 2; margin-bottom: 2"><font face="Times New Roman">6<o:p>67 
      (70) ET</o:p></font></td>
      <td width="53%" align="center" height="19" valign="middle">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" align="left"><span dir=LTR>
      (one valve per unit) is to minimize flow valve low capacity used during 
      start up the unit</span></td>
    </tr>
    <tr>
      <td width="24%" align="left" height="23" valign="middle">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2"><span dir=LTR>
      Flow Control Valve</span></td>
      <td width="23%" align="center" height="23" valign="middle">
      <p style="margin-top: 2; margin-bottom: 2"><font face="Times New Roman"><o:p>
      495 (10) ELT 16A</o:p></font></td>
      <td width="53%" align="center" height="23" valign="middle">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" align="left">to 
      control and supply the demand of fuel gas to burner as per load</td>
    </tr>
    <tr>
      <td width="24%" align="left" height="19" valign="middle">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2"><span dir=LTR>
      Flow Control Valve</span></td>
      <td width="23%" align="center" height="19" valign="middle">
      <p style="margin-top: 2; margin-bottom: 2"><font face="Times New Roman"><o:p>
      475-7(60) EWT</o:p></font></td>
      <td width="53%" align="center" height="19" valign="middle">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" align="left">to 
      minimize flow valve low capacity at start up ofunit</td>
    </tr>
    <tr>
      <td width="24%" align="left" height="19" valign="middle">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2"><span dir=LTR>
      Pressure Control Valve</span></td>
      <td width="23%" align="center" height="19" valign="middle">
      <p style="margin-top: 2; margin-bottom: 2"><font face="Times New Roman">
      667-4 (70) EWT</font></td>
      <td width="53%" align="center" height="19" valign="middle">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" align="left"><span dir=LTR>
      It is a reducing station for fuel gas which receiving from gas company by 
      pressure = 7 bar to 4 bar working parallel during normal operation</span></td>
    </tr>
    <tr>
      <td width="24%" align="left" height="19" valign="middle">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2"><span dir=LTR>
      Pressure Control Valve</span></td>
      <td width="23%" align="center" height="19" valign="middle">
      <p style="margin-top: 2; margin-bottom: 2"><font face="Times New Roman">
      667(70) ET</font></td>
      <td width="53%" align="center" height="19" valign="middle">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" align="left">to 
      control and regulate the fuel gas flow and working parallel with <o:p>
      <font face="Times New Roman" color="#0000FF">PCV-</font><font face="Times New Roman">16A.</font></o:p></p>
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2" align="left">
      <u><font color="#0000FF"><span dir=LTR>with flow control valve type </span>
      </font></u><o:p><font face="Times New Roman" color="#0000FF"><u>495 (10) 
      ELT&nbsp; 16A</u></font></o:p></td>
    </tr>
</table>

  <p style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
  <font face="Times New Roman"><span dir="LTR">The first draft initiated by eng. 
  Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general 
  director eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed 
  El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align="justify">
<font face="Times New Roman">This document revised by eng. <span dir="LTR">Nageh 
Soliman Shousha: CEPC quality control director, and certified by eng. </span>
Afaf Ebrahim El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS 
coordinator.</font></p>

</blockquote>

<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul style="margin-bottom: 0cm">
  <li>

<p style='margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt'><span dir=LTR>Work order must be issued and the
qualified maintenance staff should the suitable safety category</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt'><span dir=LTR>Safety fence  with
caution marks surrounding the work area is required.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt'><span dir=LTR>Wear safety and health equipment as safety helmet, 
safety shoes, gloves
 etc.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt'><span dir=LTR>Isolate air instrument</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt'><span dir=LTR>Purging lines by nitrogen and
confirm the vents is hydrocarbon free</span></p>

  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">

<ul>
  <li>
 <p style="text-align: left">Standard tool set</li>
</ul>

</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li>

<p style='margin-top:8;margin-right:0;margin-bottom:0;margin-left:
0;mso-list:l3 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Inspect&nbsp; internal parts (plug,
cage, piston rings, seats) and replace damage parts if there is high wear or 
cracks in 
this parts.</span></p>

  </li>
  <li>

<p style='margin-top:8;margin-right:0;margin-bottom:0;margin-left:
0;mso-list:l3 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Packing inspection 
and change if needed.</span></p>

  </li>
  <li>

<p style='margin-top:8;margin-right:0;margin-bottom:0;margin-left:
0;mso-list:l3 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Stroke the V/V with IMD 
by readjusting the stroke from 0% to 25% to 50% to 100%</span></p>

  </li>
  <li>

<p style='margin-top:8;margin-right:0;margin-bottom:0;margin-left:
0;mso-list:l3 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Re-grease the isolation V/Vs and check
the gear box from wear or cracks and change the defected parts.</span></p>

  </li>
</ol>

</FONT>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>