<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>dmp-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="577" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="202"></b></td>
    <td WIDTH="482" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><font face="Arial" size="2">Hot Gases Bypass Dampers</font></b><font FACE="Arial" SIZE="2"><br>
    <b>Stober double-damper type E<br>
    Stober+morlock Germany</b></font></td>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; 
    Dmp</span><span style="font-family: Arial"><font size="2">-002-r0</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    <span lang="ar-eg">&nbsp;</span>Damietta CCPP</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="3"> </font>
    <b>&nbsp;<font face="Arial" size="2"> APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <span dir="ltr"><font face="Arial" size="2">Major Maintenance Procedure P1- 
    at 40,000H work hour of Gas Turbine</font></span></b></td>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date: &nbsp;10&nbsp;&nbsp; June 2003</b></font></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed: June 200</b></font><b><font face="Arial" size="1">8</font></b></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote>
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3">This document outlines the major 
maintenance procedure P1, which must be carried out when </font></font>
<font face="Arial">
<font face="Times New Roman">the gas turbine have major maintenance after 40,0000 workhour.</font></p>
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman"> <u>The technical Data:<br>
</u><span dir="ltr">- Stober double damper 
type ( E ) electrical actuator drive,<br>
- There are 8 actuators ( 4 isolate &amp; 4 control ).</span></font></p>

<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
</font>
<font face="Arial" size="2">
<font size="3" face="Times New Roman">The first draft initiated by eng.&nbsp;El&nbsp;Kehlawy 
Mostafa Mousa, tested  by eng.&nbsp;Abdel Qader Fath Allah at&nbsp;<font color="#0000FF">02 
April 2003</font> on Boiler no. 4 and revised by EDEPC quality control eng.&nbsp;Samir Abdel 
Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font><font face="Times New Roman">

</font>

</p>

</font>
</blockquote>

<p>

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  <font size="3">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category,</font> </li>
  <li dir="ltr">
  <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
  <font size="3">Safety fence (rope) with caution marks surrounding the work 
  area,</font> </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Wear your safety helmet, shoes</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  HRSG is out of service.</li>
<li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
Disconnect the power supply of damper actuators and tagged it.</li>
<li dir="ltr">
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">Isolat the air tanks and depressing it.</p>
</li>
<li dir="ltr">
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">G .T. out of service (excitation CB &amp; unit 
auxiliary CB &amp;low 
voltage trans. CB) is rack out.</p>
</li>
<li dir="ltr">
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">Mack scaffolding down the bypass dampers.</p>
</li>
<li dir="ltr">
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0" dir="ltr">All safety 
precaution must be followed by safety department person.</p>
</li>
</ul>


</font>


<p>


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


    <font FACE="Times New Roman">


    <ul>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
      Air 
      hammer&nbsp;&amp; riveting tool
      &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
      </li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
      Kit of key and aln</li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
      Seal cord, center bearing &amp; flanged bearing &amp; rivet &amp; bolts &amp; packing </li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
      Welding filler &amp; welding machine
      </li>
</ul>
    </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT">Work to be Carried Out</p>
</b>
    </font>


<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Check shaft wear at center bearing {welding and grinding }if need.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Check flanged bearing {replacement the defect and greasing).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Check center bearing replacement the defect.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Replace the bad packing for stuffing box and tight it.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Change the bad seal cord for blades.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Weld the cracks of the frame and repair the deformation parts.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Change the mechanical drive defects for actuators.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Repair or change the actuators gear box if defect.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Check the air (lines &amp; valves &amp; tanks &amp; hoses &amp; pistons) and repair or change if 
  necessary. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Check all (bolts &amp;nuts) for damper blades and change the defect. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Check linkage rod and repair or change the defect .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Adjust the damper blades at( close and open )states mechanically arranging 
  with instrument department.</li>
</ol>
  <p align="left">
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
code:&nbsp; <br>
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>