<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>Drtr-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	line-height:19.0pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:22.7pt;
	margin-bottom:.0001pt;
	text-indent:-22.7pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	}
span.SpellE
	{}
span.GramE
	{}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="615" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="56" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="center"><img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="519" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
    <table border="0" width="100%" dir="ltr">
      <tr>
        <td width="44%" dir="ltr">
        <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>
        <font face="Arial" size="5">Power Stations</font></b></td>
        <b>
        <td width="96%" align="right" dir="ltr">
        <p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0">
        <font FACE="Arial" SIZE="5"><b>Technical Procedure </b></font></td>
      </tr>
    </table>
    </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="328" VALIGN="TOP" ROWSPAN="3" HEIGHT="39" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">
    Equipment:<br>
    </font><span dir="ltr"><font face="Arial" size="2">Deareator</font></span></b></p>
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    Babcock Borsige Germany</font></b></td>
    <td WIDTH="173" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Document No:<b> </b></font><b>
    <span style="font-size: 10.0pt; font-family: Arial">&nbsp; Drtr-001-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="173" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">&nbsp;Damietta CCPS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="173" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font FACE="Arial" SIZE="1">
    Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>
    <font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="328" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">
    Procedure:<br>
    </font><font size="2"><span style="font-family: Arial">Major </span></font>
    <span style="font-family: Arial"><font size="2">Maintenance&nbsp;<span lang="en-us">Procedures
    </span>&nbsp;(P1  H 50,000)</font></span></b></td>
    <td WIDTH="166" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 29 Feb 2004</b></font></td>
  </tr>
  <tr>
    <td WIDTH="166" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">
    Date</font></b><font FACE="Arial" SIZE="1"><b> to be Reviewed:&nbsp; Feb 
    2009</b></font></td>
  </tr>
</table>
<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="5">
Introduction</font></b></p>
<blockquote dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
  <font FACE="Times New Roman"> <span style="font-family: Times New Roman; font-weight: normal">
  <font size="3">This document outlines the major maintenance procedure P1, 
  which must be performed every 50,000 operating hours<sup> </sup></font></span>
  </font>to remove the (O2 ) from the water.</span></font></p>
   <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
  <font FACE="Times New Roman"> <span style="font-family: Times New Roman; font-weight: normal">
  <font size="3">The first 
  draft is initiated by eng. Mohamed Taha Elmansy, tested by eng. Abd Elkader 
  Fath Alla at 05 Oct 2003, revised by EDEPC quality control eng. 
</font>
  </span>


<span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">


  eng. Samir Abd El-Gelil</span><font size="3"><span style="font-family: Times New Roman; font-weight: normal">, accepted by general director eng. Sobhi Elbakry, and approved by eng. 
  Moneer Elwakil: head sector of&nbsp; Damietta combined cycle&nbsp; power 
  station</p>
  </span>
  <span style="line-height: 100%; font-weight: 400" dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0"><font face="Arial">
  <span style="font-family: Aachen BT; font-weight: 700; text-decoration:underline">Technical Data</span></font></p>
  </span>
  <span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="60%" height="103">
    <tr>
      <td width="32%" style="border-style: none; border-width: medium" height="21">
  <font FACE="Times New Roman">
  <span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">
      <font FACE="Times New Roman" size="3">
      Design
      temperature</font></span></font></td>
      <td width="50%" style="border-style: none; border-width: medium" height="21">
  <font FACE="Times New Roman">
  <span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">
      <font FACE="Times New Roman" size="3">
      340 <sup>o</sup>C</font></span></font></td>
    </tr>
    <tr>
      <td width="32%" style="border-style: none; border-width: medium" height="22" valign="bottom">
  <font FACE="Times New Roman">
  <span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">
      <font size="3">Design 
      Pressure</font></span></font></td>
      <td width="50%" style="border-style: none; border-width: medium" height="22" valign="bottom">
  <font FACE="Times New Roman">
  <span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">
      <font FACE="Times New Roman" size="3">
      9 BAR</font></span></font></td>
    </tr>
    <tr>
      <td width="32%" style="border-style: none; border-width: medium" height="20" valign="top">
  <font FACE="Times New Roman">
  <span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">
      <font size="3">Operation </font><font FACE="Times New Roman" size="3">
      temperature</font></span></font></td>
      <td width="50%" style="border-style: none; border-width: medium" height="20" valign="top">
  <font FACE="Times New Roman">
      <span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">
      <font size="3">110/120 <sup>o</sup>C</font></span></font></td>
    </tr>
    <tr>
      <td width="32%" style="border-style: none; border-width: medium" height="21">
  <font FACE="Times New Roman">
      <font FACE="Times New Roman">
  <span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">
      <span dir="LTR" style="line-height: 100%; text-decoration: none; font-weight: 400">
      <font size="3">Peration </font> </span>
      <font size="3">Pressure</font></span></font></font></td>
      <td width="50%" style="border-style: none; border-width: medium" height="21">
  <font FACE="Times New Roman">
  <span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">
      <font FACE="Times New Roman" size="3">
      0.4 /1&nbsp; BAR</font></span></font></td>
    </tr>
    <tr>
      <td width="32%" style="border-style: none; border-width: medium" height="32" valign="top">
  <font FACE="Times New Roman">
      <span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">
      <font size="3">Capacity</font> </span>
</font>
      </td>
      <td width="50%" style="border-style: none; border-width: medium" height="32" valign="top">
  <font FACE="Times New Roman">
      <span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">
      <font size="3">182 m<sup>3</sup></font></span></font></td>
    </tr>
  </table>
</blockquote>
<p style="margin-top: -9; margin-bottom: 0"><b><font FACE="Arial" SIZE="5">Safety 
Precautions </font></b></p>
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">A work 
  permit must be issued and the qualified maintenance stuff should be carry the</span><span dir="ltr" style="font-size: 12.0pt"> 
  suitable safety category</span></li>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Safety fence (rope) with caution marks 
  surrounding the work area is required</span></li>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Wear your safety helmet, safety shoes</span><span dir="RTL" style="font-size: 12.0pt">
  </span><span style="font-size: 12.0pt">. etc</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The HRSG (1&amp;2 ) are out of service &amp; depressurized the low pressure section
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Drain the dearator&nbsp; and stop &amp; put red tag on the condensate&nbsp; pumps</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The inlet dampers are closed &amp; locked mechanical when the gas turbine in 
  service</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the power supply for the damper actuators</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Seal air fan is in service when the gas turbine in service</li>
</ul>
<p style="margin-top: -7; margin-bottom: 0"><b><font FACE="Arial" SIZE="5">Tools 
and Equipment </font></b></p>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  TIG welding machine&nbsp;&nbsp;&nbsp;&nbsp; </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Grinder &amp; grinding wheel </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Selected filler metal for TIG welding</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
  Cleaning tools &amp; keys kit </li>
</ul>
<font FACE="Arial" SIZE="5"><b>
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8">Work to be Carried Out</p>
</b></font>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Internal inspection for evidence of corrosion or scaling .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Spray valve plugs must not bind, valve should seat tightly </li>
  <li>
  <p class="MsoFooter" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect the tray banks . repair the defect</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect the distributor pans, repair the defect</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The vessel should be cleaned of all debris or foreign bodies </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check packing of controllers and valves, replace if necessary</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check manhole gasket if there is evidence of leaks</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check operation of all controllers, they should move freely and not have 
  excessive play.&nbsp; </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Make any necessary adjustments, paying particular attention to the overflow 
  valve and controller as this is not used frequently and may have a tendency to 
  corrode and freeze in position </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Open and close all gate valves that have not been used since last inspection. 
  Lubricate when necessary .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect all piping connections for evidence of corrosion </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Inspect insulation</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 8">
  <span style="font-size: 12.0pt; font-family: Times New Roman">After unit is 
  returned to service, oxygen testing should be performed with more frequency to 
  ascertain that the vent setting is correct.&nbsp;&nbsp; </span></li>
</ol>
</font>
<p align="center">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/Driator-001-1.jpg" width="646" height="914"></p>
<p class="MsoCaption" dir="ltr" style="margin-top: 0; margin-bottom: 0" align="center">
<b><font face="Arial" size="2"><span dir="LTR">DEAERATOR</span></font></b></p>
<p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2"><b><span dir="LTR">Lengend table for Deaerator</span></b></font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="337" height="18">
  <tr>
    <td width="39" align="center" dir="ltr" style="border-top-color: #111111; border-top-width: 1" height="25">
    <font face="Arial" size="2">#</font></td>
    <td valign="middle" style="width: 281; height: 25; border-left: 1px solid; border-right: 1px solid #111111; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p align="center"><font face="Arial" size="2">Item</font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" style="border-top-color: #111111; border-top-width: 1" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">1</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid #111111; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">Man hole </span></font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">2</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid #111111; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">Reserve with cap for heating 
    steam</span></font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">3</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid #111111; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">Safety valve connection</span></font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">4</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid #111111; border-top: 1px solid; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">LP steam inlet</span></font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">5</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">Reserve with cap</span></font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">6</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Steam from Continuous blow down tank</font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">7</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">suction for Lp feed water pumps</font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">8</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">suction for HP feed water pumps</span></font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">9</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">Man hole</span></font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">10</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">Storage tank drain </span>
    </font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">11</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">Vent</span></font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">12</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">Condensate water inlet </span>
    </font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="18">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">13</font></td>
    <td valign="middle" style="width: 281; height: 18; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">Reserve with cap</span></font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="18">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">14</font></td>
    <td valign="middle" style="width: 281; height: 18; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">LP pumps Min. flow inlet </span>
    </font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="18">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">15</font></td>
    <td valign="middle" style="width: 281; height: 18; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">HP pumps Min. flow inlet</span></font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" height="9">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">16</font></td>
    <td valign="middle" style="width: 281; height: 9; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">Filling pump inlet</span></font></td>
  </tr>
  <tr>
    <td width="39" align="center" dir="ltr" style="border-bottom-color: #111111; border-bottom-width: 1" height="1">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2" face="Arial">G</font></td>
    <td valign="middle" style="width: 281; height: 1; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="RTL" style="text-align: left; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2"><span dir="LTR">Down comer line </span></font>
    </td>
  </tr>
</table>
<p class="MsoNormal" align="center" dir="ltr" style="margin-left:23.6pt;text-align:
center; margin-top:0; margin-bottom:0"><b><span dir="LTR">&nbsp;</span></b></p>
<p class="MsoNormal" align="center" dir="ltr" style="margin-left:23.6pt;text-align:
center; margin-top:0; margin-bottom:0"><b><font face="Arial">
<span dir="ltr">DEAREATOR</span></font></b></p>
<h3 dir="ltr" style="text-align: center; margin-top:0; margin-bottom:0"><font face="Arial" size="3"><b>
Deaerating Heater Trouble Shooting</b></font></h3>
<table border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="573" width="635">
  <tr style="height:18.55pt">
    <td valign="middle" style="width: 288; height: 23; border: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><b>Problem</b></font></td>
    <td valign="middle" style="width: 316; height: 23; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><b>Suggest</b></font></td>
  </tr>
  <tr style="height:149.85pt">
    <td style="width: 288; height: 139; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" valign="top">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">If outlet water free oxygen content is bigger 
    than 0.005 ml/ liter or 7 ppb</font></td>
    <td valign="top" style="width: 316; height: 139; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><u>Verify</u> :</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">a. spray valves</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">b. deaerating trays</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">c. inlet steam press.</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">d. make up water flow ; it may not meet the&nbsp;&nbsp;
    </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp; specification .</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">e. storaged water level , if deaerating heater&nbsp;
    </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; and storage tank are a compact design</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">f. vent valves ; whether they are opened and
    </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; steam flaming is the right one </font></td>
  </tr>
  <tr style="height:135.05pt">
    <td style="width: 288; height: 149; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="left" dir="ltr" valign="top">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">If hammering is produced inside </font></p>
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">the deaerating heater</font></td>
    <td valign="top" style="width: 316; height: 149; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><u>Verify</u> :</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">a. deaerator temp. ; make up water flashing&nbsp;&nbsp;
    </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp; could have been produced</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">b. storaged water level ; most probably it is 
    too&nbsp; </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; high and produces instantaneous steam&nbsp;&nbsp;
    </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; condensation</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">c. inlet press. ,so that it flows continuously&nbsp;
    </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp; and not in an intermittent way </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">d. inlet steam pressure </font></td>
  </tr>
  <tr style="height:144.35pt">
    <td style="width: 288; height: 149; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">If deaerating heater press. And temp. are too high and therefore, too much steam is coming out for the vent valves</font></p>
    </td>
    <td valign="top" style="width: 316; height: 149; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><u>Verify</u> :</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">a. inlet steam pressure</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">b. condensate inlet temp.</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">c. make up water flow as well as water </font>
    </p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp; pressure; most probably water pressure is
    </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp; too low and therefore ,make up water does&nbsp;
    </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp; not flow</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">d. storaged water level, if deaerating heater&nbsp;&nbsp;
    </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp; and storage tank are in one unit</font></td>
  </tr>
  <tr style="height:96.6pt">
    <td style="width: 288; height: 103; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">If outlet water temperature is too low</font></td>
    <td valign="top" style="width: 316; height: 103; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" align="left">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2"><u>Verify</u> :</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">a. inlet steam pressure</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">b. heating steam and nozzles, if storage tank is
    </font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp; a unit different to deaerator</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">c. deaerator inlet pressure steam control valve</font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" size="2">d. make up water flow</font></td>
  </tr>
</table>


    </body>

</html>