<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>Drum-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	line-height:19.0pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:13.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:22.7pt;
	margin-bottom:.0001pt;
	text-indent:-22.7pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Bookman Old Style";
	}
span.SpellE
	{}
span.GramE
	{}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:10.0pt;
	font-family:Arial;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=393 border=1>
  <TR>
    <TD vAlign=middle width=62 height=1 rowSpan=6>
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></TD>
    <TD vAlign=top width=1124 colSpan=2 height=1>
      <TABLE width="477" border=0 height="33" align="left">
        <TBODY>
        <TR>
          <TD width="201" height="29">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><b><font face="Arial" size="5">Power Stations</font></b></TD>
          <TD align=right width="266" height="29">
          <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
          <font face="Arial" size="5"><X1>Technical Procedure</X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=662 height=29 rowSpan=3 dir="ltr" align="left">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><B>Equipment:</B><BR></FONT><b><span dir="ltr"><font face="Arial" size="2">
    Drum</font></span></b><p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><font face="Arial" size="2">Czech</font></b></TD>
    <TD vAlign=top width=444 height=4 align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=1>Document No.:</FONT><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp; Drum-002-r0</span></b></TD></TR>
  <TR>
    <TD vAlign=top width=444 height=1 align="left" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial size=1>Issued 
      to:</FONT><b><span style="font-family: Arial"><font size="2">&nbsp;&nbsp;&nbsp;&nbsp; Talkha 2x210</font></span></b></TD></TR>
  <TR>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b><font face="Arial" size="2">&nbsp;APPROVED</font></b></td>
  </TR>
  <TR>
    <TD vAlign=top width=662 height=1 rowSpan=2 dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><B><FONT face=Arial 
      size=3><BR></FONT>
    <FONT face=Arial 
      size=2>Maintenance Procedure&nbsp;&nbsp;( P1 -Y1 )</FONT></B></TD>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date: &nbsp;&nbsp;31 March&nbsp; 2004</b></font></td>
  </TR>
  <TR>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; March&nbsp; 2009</b></font></td>
  </TR></TABLE>


<p style="margin-top: 0; margin-bottom: -7">&nbsp;</p>


<p style="margin-top: 0; margin-bottom: -7">&nbsp;</p>


<p style="margin-top: 0; margin-bottom: -10"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>


<blockquote dir="ltr">


    <font FACE="Times New Roman">


<span style="line-height: 100%; text-decoration: none; font-weight: 400" dir="ltr">


<p class="MsoBodyTextIndent" align="left" style="text-align:left;text-indent:0cm; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">These document lists the 
maintenance procedure P1, which must carried on an annually bases as indicated by 
Y1 in the title block of boiler drum which used for feeding walls with water and 
super heaters with saturated steam.</span></p>

<p class="MsoBodyTextIndent" align="left" style="text-align: justify; text-indent: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal" dir="ltr">The first draft 
initiated and tested by eng. Fawzy Ahmed Bsiouny, accepted by general director 
pre. eng. 
Saad Mostafa, revised by eng</span><span lang="AR-SA" dir="ltr" style="font-family: Times New Roman; font-weight: normal">.</span><span dir="ltr" style="font-family: Times New Roman; font-weight: normal">
</span>
<span style="font-size: 12.0pt; font-weight: normal" dir="ltr">Samir Abed El 
Gelil at EDEPC, and approved by eng. Awad Mohammed Fathy Soliman Head Sector 
of Talkha power station.</span></p>
<p style="margin-top: 0; margin-bottom:8" dir="ltr"></span></p>

<p style="margin-top: 0; margin-bottom: 0">

<font face="Arial"><span style="font-family: Aachen BT; font-weight: 700">
Technical Data</span></font></p>

  <table border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none">
    <tr>
      <td width="304" valign="top" style="width:227.65pt;border:double windowtext 1.5pt;
  padding:0cm 5.4pt 0cm 5.4pt">
      <p class="MsoHeading9" align="left" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Operation temperature</span></td>
      <td width="158" style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="right" dir="ltr" style="margin-top:1.0pt;margin-right:
  0cm;margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span dir="ltr" style="font-family:Arial"><font size="2">360 (  C )</font></span></td>
    </tr>
    <tr>
      <td width="304" valign="top" style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading8" align="left" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Maximum operation over pressure 
      (bar)</span></td>
      <td width="158" style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family:Arial"><font size="2">185</font></span></td>
    </tr>
    <tr>
      <td width="304" valign="top" style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading8" align="left" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Designed over pressure (bar)</span></td>
      <td width="158" style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family:Arial"><font size="2">196.9</font></span></td>
    </tr>
    <tr>
      <td width="304" valign="top" style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family:Arial"><font size="2">Manufacture</font><span dir="RTL"><font size="2">
      </font></span></span></td>
      <td width="158" style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeader" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 1.0pt 0cm">
      <span style="font-family: Arial; layout-grid-mode: both"><font size="2">
      CZECH</font></span></td>
    </tr>
    <tr>
      <td width="304" valign="top" style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading8" align="left" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Overall length (mm)</span></td>
      <td width="158" style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family:Arial"><font size="2">14920</font></span></td>
    </tr>
    <tr>
      <td width="304" valign="top" style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading8" align="left" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Country</span></td>
      <td width="158" style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family:Arial"><font size="2">CZECH</font></span></td>
    </tr>
    <tr>
      <td width="304" valign="top" style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading8" align="left" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">PN (bar)</span></td>
      <td width="158" style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family:Arial"><font size="2">18.5</font></span></td>
    </tr>
    <tr>
      <td width="304" valign="top" style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading8" align="left" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Medium</span></td>
      <td width="158" style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family:Arial"><font size="2">Water steam</font></span></td>
    </tr>
    <tr>
      <td width="304" valign="top" style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading8" align="left" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Drum material</span></td>
      <td width="158" style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family:Arial"><font size="2">15223</font></span></td>
    </tr>
    <tr>
      <td width="304" valign="top" style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading8" align="left" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Total water capacity (m3)</span></td>
      <td width="158" style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family:Arial"><font size="2">25</font></span></td>
    </tr>
    <tr>
      <td width="304" valign="top" style="width: 227.65pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading8" align="left" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Diameter</span></td>
      <td width="158" style="width: 118.75pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family:Arial"><font size="2">1700mm</font></span></td>
    </tr>
    <tr style="height:13.05pt">
      <td width="304" valign="top" style="width: 227.65pt; height: 13.05pt; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading8" align="left" style="margin-top:1.0pt;margin-right:0cm;
  margin-bottom:1.0pt;margin-left:0cm;text-align:left">
      <span style="font-size:
  10.0pt;font-family:Arial;font-style:normal">Wall thickness (m m)</span></td>
      <td width="158" style="width: 118.75pt; height: 13.05pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="margin-top:1.0pt;margin-right:0cm;margin-bottom:
  1.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family:Arial"><font size="2">105</font></span></td>
    </tr>
  </table>


</blockquote>


<p>


    <b><font FACE="Arial" SIZE="5">
    Safety Precautions
    </font></b>
</p>

<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">A work permit must be issued and the qualified 
maintenance stuff should be carry the</span><span dir="ltr" style="font-size: 12.0pt; "> suitable safety category</span></li>
  <li dir="ltr">
  <p style="text-align: left; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size: 12.0pt">Safety fence with caution marks 
surrounding the work area is required</span></li>
  <li dir="ltr">
  <p style="text-align: left; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt">Wear your safety helmet, safety shoes</span><span dir="RTL" style="font-size: 12.0pt; ">
  </span><span style="font-size: 12.0pt">. etc</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt">Drum must be out of operation<span lang="AR-SA" dir="RTL">.</span></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span style="font-size: 12.0pt">Pressure in the drum should be zero.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Drain the drum and vents open.</li>
</ul>


<p>


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


<ul>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:4"><span style="font-size: 12.0pt">Complete maintenance tool 
  set<span lang="AR-SA" dir="RTL">.</span></span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:4"><span style="font-size: 12.0pt">Cleaning fluid<span lang="AR-SA" dir="RTL">.</span></span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:4"><span style="font-size: 12.0pt">Suitable lifting device<span lang="AR-SA" dir="RTL">.</span></span></li>
</ul>
<font FACE="Arial" SIZE="5">


    <b>


    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 12">&nbsp;</p>


    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 12">Work to be Carried Out</p>


</b>


    </font>


<font FACE="Arial" SIZE="4">


    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 12">


    </font>


<font face="Arial">


<font FACE="Arial" SIZE="4">


    <span style="text-decoration: none; ">Before 
Isolated the Drum Mechanically</span></font><font FACE="Arial" SIZE="2"><span style="font-size: 12.0pt; text-decoration: none; font-weight:700"> </span>


    </font>


</font></p>


    <ol>
      <li dir="ltr">


    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Check any leakage from the manholes.</span></p>


      </li>
      <li dir="ltr">


    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Check any leakage from the level glass 
    valves.</span></p>


      </li>
      <li dir="ltr">


    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Check any leakage. From the pressure gauge.</span></p>


      </li>
      <li dir="ltr">


    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Check any leakage from the Mecca (plastic 
    strips)</span></p>


      </li>
      <li dir="ltr">


    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Check the drum during operation.</span></p>


      </li>
      <li dir="ltr">


    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-size: 12.0pt">Check any leakage from the safety&nbsp;valve of 
    drum</span></p>


      </li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: -7">
<span style="font-family:Arial"><font size="4">After Isolated the Drum Mechanically</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Be sure the boiler out of operation and the 
  pressure inside the drum must be zero</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Be sure the drum is drained.<span lang="AR-SA" dir="RTL">.</span></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Be sure the vents opened<span lang="AR-SA" dir="RTL">.</span></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Be sure the temperature inside the drum (35  
  C )</span></li>
</ol>
<h1 style="margin:-7 0; text-align: left; " dir="ltr">
<span style="font-family: Arial; "><font size="4">Inspection 
and Repair Out Side the Drum</font></span></h1>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off the nuts (1) to (13) 0f the level 
  glasses.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off the nuts (1-1) to (1-13) of the level 
  glasses.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off the bolts (14-15)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off the bolts (16-17)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Change the Mecca if needed</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off nuts&nbsp;for gland valves before and 
  after the level glasses.&nbsp;&nbsp;&nbsp;&nbsp; </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Take up the gland follower</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Talk up the baking of gland to change it</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Check the pressure gauge and change it if 
  needed.</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -7; margin-bottom: -7">
<span style="font-family: Arial"><font size="4">Inspection and Repair Inside the Drum
</font> </span>
</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off the nuts (1) of the manholes</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off the nuts (2) of the manholes</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Open manholes.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Talk up the metalloplastic sealing of manholes 
  and change it.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Check the tubes for drain inside drum and change 
  if needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Check the vent of tubes and tubes from outside for chemical treatment 
  and change it if needed </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Clean the cyclone properly.</span></li>
</ol>
<p class="MsoBlockText" style="margin-top: 0; margin-bottom: 8">Note: If&nbsp; you 
need any help please go to the operating instruction for repairs and maintenance 
D-3.</p>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">Location:&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment code</font><span lang="AR-SA" dir="RTL"><font size="2">:
</font></span></span></b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">Checked 
by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <span dir="RTL">&nbsp;</span>Signature 
:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Date</font><span lang="AR-SA" dir="RTL"><font size="2"> 
:</font></span></span></b></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<h3 align="center" style="text-align:center"><font face="Arial">Trouble Shouting</font><i><span style="font-size: 8.0pt; font-family: Arial">&nbsp;</span></i></h3>
<div align="center">
  <table border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="643" height="142">
    <tr style="height:19.05pt">
      <td style="width:205;border:1.5pt double windowtext;
  height:27; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" align="center">
      <h4 style="margin-right:0cm">Trouble</h4>
      </td>
      <td style="width: 180; height: 27; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><b><span style="font-family:Arial"><font size="2">Possible Reasons</font></span></b></td>
      <td style="width: 204; height: 27; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <h6><font size="2" face="Arial">Remedy</font></h6>
      </td>
    </tr>
    <tr>
      <td style="width: 205; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="39">
      <p class="MsoNormal" style="text-align: left; text-indent: -18.0pt; direction: ltr; unicode-bidi: embed; margin-left: 20.85pt">
      <span style="font-size: 12.0pt">1<span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
      </span>Leakage</span></td>
      <td style="width: 180; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="39">
      <p class="MsoNormal" style="text-align: left; text-indent: -11.7pt; direction: ltr; unicode-bidi: embed; margin-left: 13.85pt">
      <span style="font-size: 12.0pt">-<span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;&nbsp;&nbsp;&nbsp;
      </span>Metalloplastic for main holes damaged</span></td>
      <td style="width: 204; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="39">
      <p class="MsoNormal" style="text-align: left; text-indent: -11.7pt; direction: ltr; unicode-bidi: embed; margin-left: 13.85pt">
      <span style="font-size: 12.0pt">-<span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;&nbsp;&nbsp;&nbsp;
      </span>Change it<span lang="AR-SA" dir="RTL">.</span></span></td>
    </tr>
    <tr style="height:16.55pt">
      <td rowspan="2" style="width: 205; height: 42; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; text-indent: -18.0pt; direction: ltr; unicode-bidi: embed; margin-left: 20.85pt">
      <span style="font-size: 12.0pt">2<span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
      </span>Leakage packing<span dir="RTL"> </span>from valves before and after 
      level glass </span></td>
      <td style="width: 180; height: 20; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; text-indent: -11.7pt; direction: ltr; unicode-bidi: embed; margin-left: 13.85pt">
      <span style="font-size: 12.0pt">-<span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;&nbsp;&nbsp;&nbsp;<font color="#0000FF">
      </font>
      </span>Worm packing</span></td>
      <td style="width: 204; height: 20; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; text-indent: -11.7pt; direction: ltr; unicode-bidi: embed; margin-left: 13.85pt">
      <span style="font-size: 12.0pt">-<span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;&nbsp;&nbsp;&nbsp;
      </span>Adequate tightening of bolts<span lang="AR-SA" dir="RTL">.</span></span></td>
    </tr>
    <tr>
      <td style="width: 180; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
      <p class="MsoNormal" style="text-align: left; text-indent: -11.7pt; direction: ltr; unicode-bidi: embed; margin-left: 13.85pt">
      <span style="font-size: 12.0pt">-<span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;&nbsp;&nbsp;&nbsp;
      </span>Packing dried up<span lang="AR-SA" dir="RTL">.</span></span></td>
      <td style="width: 204; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="20">
      <p class="MsoNormal" style="text-align: left; text-indent: -11.7pt; direction: ltr; unicode-bidi: embed; margin-left: 13.85pt">
      <span style="font-size: 12.0pt">-<span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;&nbsp;&nbsp;&nbsp;
      </span>Replacement of the packing<span lang="AR-SA" dir="RTL">.</span></span></td>
    </tr>
    <tr style="height:21.3pt">
      <td style="width: 205; height: 26; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; text-indent: -18.0pt; direction: ltr; unicode-bidi: embed; margin-left: 20.85pt">
      <span style="font-size: 12.0pt">3<span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
      </span>Leakage from level glass</span></td>
      <td style="width: 180; height: 26; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; text-indent: -11.7pt; direction: ltr; unicode-bidi: embed; margin-left: 13.85pt">
      <span style="font-size: 12.0pt">-<span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;&nbsp;&nbsp;&nbsp;
      </span>Defect in Mecca</span></td>
      <td style="width: 204; height: 26; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; text-indent: -11.7pt; direction: ltr; unicode-bidi: embed; margin-left: 13.85pt">
      <span style="font-size: 12.0pt">-<span style="font:7.0pt &quot;Times New Roman&quot;">&nbsp;&nbsp;&nbsp;&nbsp;
      </span>Change it</span></td>
    </tr>
  </table>
</div>


</font>


    <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="92%" height="1">
      <tr>
        <td width="50%" align="center" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" height="30">&nbsp;
        </td>
        <td width="50%" align="center" style="border-style: none; border-width: medium" height="30">&nbsp;
        </td>
      </tr>
      <tr>
        <td width="50%" align="center" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" height="430">
        <p style="margin-top: 0; margin-bottom: 0">
        <img border="0" src="graphics/drum-002-01.jpg" width="324" height="432"></td>
        <td width="50%" align="center" style="border-style: none; border-width: medium" height="430">
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
      </tr>
      <tr>
        <td width="50%" align="center" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" height="1">
        <p style="margin-top: 0; margin-bottom: 0">Figure 1</td>
        <td width="50%" align="center" style="border-style: none; border-width: medium" height="1">
        <p style="margin-top: 0; margin-bottom: 0">
        </td>
      </tr>
      <tr>
        <td width="50%" align="center" style="border-style: none; border-width: medium" height="1">
        <p style="margin-top: 0; margin-bottom: 0"><font size="1">&nbsp;</font></td>
        <td width="50%" align="center" style="border-style: none; border-width: medium" height="1">
        <p style="margin-top: 0; margin-bottom: 0">&nbsp;
        </td>
      </tr>
      <tr>
        <td width="100%" align="center" colspan="2" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-bottom-color: #111111; border-bottom-width: 1" height="171">
        <img border="0" src="graphics/drum-002-02.jpg" width="670" height="224"></td>
      </tr>
</table>


    
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>