<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>Drum-003-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white background="../../images/approved%20mark.jpg" bgproperties="fixed"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=591 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="202"></TD>
    <TD vAlign=top width=496 colSpan=2 height=1>
      <TABLE width="101%" border=0>
        <TBODY>
        <TR>
          <TD width="48%">
            <P align=left style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Stations</FONT></B></P></TD><B>
          <TD align=right width="92%">
            <P align=right style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=26 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><B><SPAN 
      style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">Equipment</SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</SPAN></B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp;</SPAN><b><span style="font-size: 12.0pt; font-family: Arial"><br>
      </span><font face="Arial" size="2">Heat recovery steam generator </font></b></P>
      <p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;unicode-bidi:embed">
      <font face="Arial" size="2"><b>High and Low pressure drum</b></font></p>
      <p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;unicode-bidi:embed">
      <font face="Arial" size="2"><b>Henry Vogt Machine Co. </b></font>
      <span style="font-family: Arial; font-weight: 700"><font size="2">USA</font></span></p>
      </TD><B>
    <TD dir=ltr vAlign=top align=left width=191 height=4>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No: </FONT><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;Drum-003-r0</B></FONT></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=191 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><B>Issued to:&nbsp; &nbsp;</B></FONT><b><span style="font-family: Arial"><font size="2">&nbsp; Talkha
    </font></span><font face="Arial" size="2">CCPP</font></b></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=186 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      &nbsp;<font face="Arial" size="2">APPROVED</font></B></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=1 rowSpan=2>
    <p style="margin-top: 0; margin-bottom: 0"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT></p>
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    Maintenance Procedures (P1,Y3)</font></b></TD><B>
    <TD dir=ltr vAlign=top align=left width=186 height=33>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>&nbsp;Approved<B>
    Date:&nbsp;&nbsp;&nbsp;&nbsp; 12 Oct 2004</B></FONT></TD></B></TR>
  <TR><B>
    <TD dir=ltr vAlign=top align=left width=186 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1> to be 
      Reviewed:<B>&nbsp;&nbsp;&nbsp;</B> </FONT><B><FONT face=Arial 
      size=1>&nbsp;Oct 2009</FONT></B></TD></B></TR></TBODY></TABLE><FONT size=2>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left>&nbsp;</P>
<p dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><b><font size="5"><span style="font-family:Arial">Introduction</span></font><span style="font-size:13.5pt;font-family:Arial"> </span>
</b></p>
<blockquote>
  <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-bottom:8"><span style="font-size: 12.0pt">This 
  document outlines the maintenance procedures check listed P1 which must be 
  performed for steam drum every 3 years as indicated by Y3 in the above title 
  block .</span></p>
  <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-bottom:8"><span style="font-size: 12.0pt">The steam 
  drum separates the water from the steam and returns the water by way of the 
  down comers.</span></p>
  <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-bottom:8"><span style="font-size: 12.0pt">The first 
  draft initiated by eng. Adel Atia&nbsp; tested by eng. Abd El-Azim Abdin,&nbsp; and 
  revised by EDEPC quality control engineer Samir Abd El-Gelil , accepted by 
  general director eng. Yosry Abd Elmaqsod,  approved by eng. Awad Fathy&nbsp; 
  head sector of Talkha Power Station, and </span>
<font face="Times New Roman">certified by eng. Aly 
Mostafa Al Lethy: EDEPCo. of Inspection and Quality Control Head Sector.</font></p>
  <blockquote>
  <h2 dir="ltr" align="left">
  <span style="line-height: 150%; font-style: normal" dir="ltr">
  Technical specifications:</span></h2>
  <table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="542">
    <tr>
      <td valign="top" style="width: 231; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Drum : L.P </font></p>
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Dimensions : I.D 60&quot; Length&nbsp; 9 &quot;&nbsp;
      </font>
      </p>
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Design press : 150 Psig </font></p>
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Operating press : 7 Psig </font></p>
      <p class="MsoNormal" style="margin-right:0;text-align:left;direction:ltr;
  unicode-bidi:embed; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Weight ( empty ) : 8,500 
      Tons&nbsp; </font></p>
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Operating Tempreture : 130 </font>
      <span style="font-family: Arial"><font size="2"></font></span><font face="Arial" size="2"> 
      C</font></td>
      <td valign="top" style="width: 280; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Drum : H.P </font></p>
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Dimensions &nbsp;&nbsp; : I.D 60&quot;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Length&nbsp; 9 &quot;&nbsp;
      </font></p>
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Design press&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      : 750 Psig </font></p>
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Operating press : 670&nbsp; Psig </font></p>
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Weight ( empty ) : 31.7 Tons&nbsp; </font></p>
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:2; margin-bottom:2">
      <font face="Arial" size="2">Operating Tempreture :250 </font>
      <span style="font-family: Arial"><font size="2"></font></span><font face="Arial" size="2">C&nbsp;</font></p>
      </td>
    </tr>
  </table>
  </blockquote>
</blockquote>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<b><span style="font-family:Arial"><font size="5">Safety Precautions</font></span></b></p>
<ul>
  <li>
  <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction:ltr;unicode-bidi:embed">
  <span style="font-size: 12.0pt; line-height: 150%">A work permit must 
  be issued and the qualified staff should be carry the suitable safety category 
  .</span></li>
  <li>
  <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction:ltr;unicode-bidi:embed">
  <span style="font-size: 12.0pt; line-height: 150%">Safety fence with 
  caution marks surrounding the work area is required.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction:ltr;unicode-bidi:embed">
  <span style="font-size: 12.0pt; line-height: 150%">Wear your safety helmet, 
  shoes, .. etc. </span></li>
  <li>
  <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction:ltr;unicode-bidi:embed">
  <span style="font-size: 12.0pt; line-height: 150%">The HRSG are out of service 
  and depressurized the high pressure section.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction:ltr;unicode-bidi:embed">
  <span style="font-size: 12.0pt; line-height: 150%">Drain the high pressure 
  drum and put red tag on the feed water pumps.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction:ltr;unicode-bidi:embed">
  <span style="font-size: 12.0pt; line-height: 150%">The inlet dampers are 
  closed , locked mechanical.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction:ltr;unicode-bidi:embed">
  <span style="font-size: 12.0pt; line-height: 150%">Disconnect the power supply 
  for the damper actuators.</span></li>
</ul>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;line-height:150%;direction:ltr;unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<font size="5"><b><span style="font-family: Arial">Tools and Equipment </span>
</b></font></p>
<ul>
  <li>
  <p class="MsoNormal" style="margin-top:0cm;margin-right:18.0pt;margin-bottom:
0cm;margin-left:18.0pt;margin-bottom:.0001pt;text-align:left;line-height:150%;
direction:ltr;unicode-bidi:embed">
  <span style="font-size: 12.0pt; line-height: 150%">Complete maintenance tool 
  set.</span></li>
  <li>
  <p class="MsoNormal" style="margin-top:0cm;margin-right:18.0pt;margin-bottom:
0cm;margin-left:18.0pt;margin-bottom:.0001pt;text-align:left;line-height:150%;
direction:ltr;unicode-bidi:embed">
  <span style="font-size: 12.0pt; line-height: 150%">Cleaning fluid, Rages.</span></li>
  <li>
  <p class="MsoNormal" style="margin-top:0cm;margin-right:18.0pt;margin-bottom:
0cm;margin-left:18.0pt;margin-bottom:.0001pt;text-align:left;line-height:150%;
direction:ltr;unicode-bidi:embed">
  <span style="font-size: 12.0pt; line-height: 150%">Grinder and grinding wheel.</span></li>
</ul>
<p class="MsoNormal" dir="LTR" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<b><span style="font-family:Arial"><font size="5">Work to be carried out </font>
</span></b></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">
  Remove front and rear manholes doors insulation.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">
  Open front manhole door.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">
  Remove old gasket.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">
  Clean internal parts.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">Inspect 
  the following parts and repare if needed.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">Drum 
  doors for pits, cracks and damage.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">Drum 
  internals for pits, cracks and damage.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">Drum body 
  for pits, cracks and damage.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">Check 
  water level glass and change if needed.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">Reinstall 
  new gaskets.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">
  Close drum manholes doors.</span></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt; line-height: 150%">Reinstall 
  manholes doors insulation.</span></li>
</ol>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
<h4><span style="font-size: 12.0pt; line-height: 150%; font-style: normal">
MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Maintenance Record Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; MRDS</span><b><span style="font-size: 12.0pt; line-height: 150%">&nbsp;</span></b></h4>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: 23.4pt" width="656" height="1">
  <tr>
    <td style="width: 82; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">Item</span></b></font></td>
    <td style="width: 131; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">Setting Value</span></b></font></td>
    <td style="width: 55; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">Unit</span></b></font></td>
    <td style="width: 74; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">Before Inspection</span></b></font></td>
    <td style="width: 70; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">After Inspection</span></b></font></td>
    <td style="width: 145; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="34">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">Remark</span></b></font></td>
  </tr>
  <tr>
    <td style="width: 82; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">Clearance</span></b></font></td>
    <td style="width: 131; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <span style="line-height: 200%">Radial</span></font></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <span style="line-height: 200%">0.05 0.0 7</span></font></td>
    <td style="width: 55; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <span style="line-height: 200%">INCH</span></font></td>
    <td style="width: 74; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <span style="line-height: 200%">0.06</span></font></td>
    <td style="width: 70; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <span style="line-height: 200%">0.06</span></font></td>
    <td style="width: 145; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">&nbsp;</span></b></font></td>
  </tr>
  <tr>
    <td style="width: 82; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">Alignment</span></b></font></td>
    <td style="width: 131; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <span style="line-height: 200%">Motor above pump</span></font></p>
    <h5 style="margin-top: 0; margin-bottom: 0" align="center">
    <font face="Arial" size="2">
    <span style="line-height: 200%; ">
    From 0.000  0.002</span></font></h5>
    </td>
    <td style="width: 55; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <h5 style="margin-top: 0; margin-bottom: 0" align="center">
    <font face="Arial" size="2">
    <span style="line-height: 200%; ">
    INCH</span></font></h5>
    </td>
    <td style="width: 74; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <span style="line-height: 200%">0.002</span></font></td>
    <td style="width: 70; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <span style="line-height: 200%">0.002</span></font></td>
    <td style="width: 145; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="1">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">&nbsp;</span></b></font></td>
  </tr>
  <tr>
    <td style="width: 82; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="33">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">Pressure</span></b></font></td>
    <td style="width: 131; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="33">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <span style="line-height: 200%">4</span></font></td>
    <td style="width: 55; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="33">
    <h5 style="margin-top: 0; margin-bottom: 0" align="center">
    <font face="Arial" size="2">
    <span style="line-height: 200%; ">Kg/cm<sup>2</sup></span></font></h5>
    </td>
    <td style="width: 74; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="33">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <span style="line-height: 200%">3.8</span></font></td>
    <td style="width: 70; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="33">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <span style="line-height: 200%">4</span></font></td>
    <td style="width: 145; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-left-width:2; border-right-color:windowtext; border-right-width:2; border-top-color:#000000; border-top-width:2; border-bottom-color:windowtext; border-bottom-width:2" height="33">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">
    <b><span style="line-height: 200%">&nbsp;</span></b></font></td>
  </tr>
</table>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed">
<b><font size="4" face="Arial">Steam Drum</font></b></p>
<p class="MsoNormal" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed">
<b><font size="4" face="Arial">Sludge/Scale Accumulations</font></b></p>
<p class="MsoNormal" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed">
<img border="0" src="graphics/Drum-003-r0.jpg" width="619" height="474"></p>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left>&nbsp;</P>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Drum&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></B></P>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial size=2>Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Check Date: </FONT></B></FONT></P>
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>