<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>Drum-004-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]--></HEAD>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white bgproperties="fixed" background="../../images/approved%20mark.jpg"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=586 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="202"></TD>
    <TD vAlign=top width=491 colSpan=2 height=1>
      <TABLE width="100%" border=0>
        <TBODY>
        <TR>
          <TD width="45%">
            <P align=left style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Stations</FONT></B></P></TD><B>
          <TD align=right width="95%">
            <P align=right style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=26 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align=left><B><SPAN 
      style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">Equipment</SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</SPAN></B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp;</SPAN><b><span style="font-size: 12.0pt; font-family: Arial"><br>
      </span></b>
      <span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">Drum 
      Level Sight Glass</span></P>
      <h4 align="left" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
      <span style="font-size: 10.0pt; font-family: Arial; font-style: normal">
      Diamond-USA</span></h4>
      </TD><B>
    <TD dir=ltr vAlign=top align=left width=186 height=4>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No: </FONT><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;Drum-004-r0</B></FONT></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=186 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><B>Issued to:&nbsp; </B></FONT><b><span style="font-family: Arial"><font size="2">&nbsp;</font></span><span style="font-size: 10.0pt; font-family: Arial">Ayoun 
    Moussa PS</span></b></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=181 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="2">&nbsp;&nbsp; APPROVED</font></B></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=1 rowSpan=2>
    <p style="margin-top: 0; margin-bottom: 0"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT></p>
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    Major
    Maintenance Procedures (P1-Y3)</font></b></TD><B>
    <TD dir=ltr vAlign=top align=left width=181 height=33>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>&nbsp;Approved<B>
    Date:&nbsp;&nbsp;&nbsp;&nbsp;01 Aug 2005</B></FONT></TD></B></TR>
  <TR><B>
    <TD dir=ltr vAlign=top align=left width=181 height=1>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1> to be 
      Reviewed:<B>&nbsp;&nbsp;&nbsp;Aug 2010</B></FONT></TD></B></TR></TBODY></TABLE><FONT size=2>
<P 
style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left>&nbsp;</P>
<p dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0">&nbsp;</p>
<p dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0"><b><font size="5"><span style="font-family:Arial">Introduction</span></font><span style="font-size:13.5pt;font-family:Arial"> </span>
</b></p>
<blockquote>
  <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8"><span style="font-size: 12.0pt">This 
  document outlines the major maintenance procedures check listed P1, which must 
  be performed every three years as indicated by Y3 in the above title block.</span></p>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span style="color:black">This sight glass is used to show the drum level.</span></p>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
  <span style="color:black">The first draft initiated by eng. Ahmed Abd El-Maksoud, 
  reviewed by<i> </i>director eng. Gamal Arafa and revised by eng. Samir Abd El-Gelil; EDEPC quality control 
  general director, accepted by eng. Mahmoud El 
  Nakieb general director and approved by eng. Tarek Youssef Head Sector of Ayoun Moussa Power Station 2x320MW.</span></p>
  <p class="MsoBodyText" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  This document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator &amp; 
  inspection and quality control general director, and certified by accountant 
  Mahmoud Mohamed Soliman EDEPC<b> </b>Admin. &amp; financial inspection, quality 
  control general director and supervisor of inspection &amp; quality control head 
  sector.</p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:6">
  <u>Technica<span style="color:green">l</span> Specification of drum level 
  sight glass</u></p>
  <table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" height="1" width="429">
    <tr style="page-break-inside: avoid; height: 23.7pt">
      <td valign="top" style="width: 222; height: 1; border: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
      <span style="font-family: Arial"><font size="2">Item</font></span></td>
      <td valign="top" style="width: 192; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
      <font size="2" face="Arial">Drum level sight glass&nbsp;</font></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 19.25pt">
      <td valign="top" style="width: 222; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
      <span style="font-family:Arial"><font size="2">No. of </font></span>
      <font size="2" face="Arial">drum level sight glass&nbsp;&nbsp;</font></td>
      <td valign="top" style="width: 192; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
      <font size="2" face="Arial">2 for each&nbsp; boiler</font></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 21.75pt">
      <td valign="top" style="width: 222; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
      <font size="2" face="Arial">Type oF drum level sight glass</font><span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
      <td valign="top" style="width: 192; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
      <font size="2" face="Arial">DP - 3000</font></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 22.3pt">
      <td valign="top" style="width: 222; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
      <font size="2" face="Arial">Manufacture</font></td>
      <td valign="top" style="width: 192; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
      <font size="2" face="Arial">Diamond -USA</font></td>
    </tr>
  </table>
</blockquote>
<p class="MsoNormal" dir="LTR" style="margin:0; text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<b><span style="font-family:Arial"><font size="5">Safety Precautions</font></span></b></p>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:justify;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; line-height: 150%">A work permit must 
  be issued and the qualified stuff should be carry the suitable safety category 
  .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:justify;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; line-height: 150%">Safety fence  with 
  caution marks surrounding the work area is required.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:justify;text-kashida:
0%;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; line-height: 150%">Wear  safety and healthy 
  equipment as helmet , 
  shoes , .. etc. </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  Close the isolating valves for water and steam of this drum level sight glass.</li>
</ul>
<p class="MsoNormal" style="margin:0; text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="margin:0; text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
<font size="5"><b><span style="font-family: Arial">Tools and Equipment </span>
</b></font></p>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  Complete maintenance tool set.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  Cleaning fluid, Manual puller,</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  Torque wrench</li>
</ul>
<p class="MsoNormal" dir="ltr" style="margin:0; text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed">
&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed">
<b><span style="font-family:Arial"><font size="5">Work to be carried out </font>
</span></b></p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">&nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
<span style="font-size: 14.0pt; font-family: Arial">Isolation</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
Notify &quot;Operations&quot; that the gauge is being taken out of service.</p>
<ol style="font-size: 12pt">
  <li dir="ltr">
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
It is not necessary to remove the gauge from its flanged mounting for normal 
port maintenance. However, for convenience it may be removed, if allowed by 
plant guidelines, and taken to the shop area by using the steam and water valves 
to isolate from drum pressure.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
Remove the gauge from drum service and depressurize by alternately closing the 
upper and lower&nbsp; gauge valves tightly, opening the drain valve and drain 
the water from the gauge. For temperature equalizer gauge installations. *the 
downcomer valve must be closed.</p>
  </li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
<font face="Arial" size="4">Warning</font>: </p>
<blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
The drain valve must always remain open while it out of service for any reason. 
The ideal drain line should exhaust to an accumulator or collector tank which is 
vented to atmosphere.</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
Exhausting to a pressurized tank could result in a back pressure on the gauge 
and present a hazardous condition to personnel when performing maintenance on 
the equipment.</p>
</blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
<span style="font-family: Arial; font-size: 14pt">Di</span><span style="font-size: 14.0pt; font-family: Arial">sassembly</span></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="92%" id="AutoNumber1">
  <tr>
    <td width="61%" style="border-style: none; border-width: medium" valign="top">
<ol style="font-size: 12pt">
  <FONT size=2>
  <li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:6; margin-top:0; margin-bottom:8">
Remove the cover plate(s), glass, packing strip, and cushion gasket (as an 
assembly)&nbsp; from the centerplate.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">
Remove the mica set, sealing gasket.</p>
  </li>
  </FONT>
</ol>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" valign="middle">
    <p align="center"><FONT size=2>
<img border="0" src="graphics/Drum-004-01.jpg" width="248" height="319"></FONT></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8">&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
<span style="font-size: 14.0pt; font-family: Arial">Inspection / Cleaning</span></p>
<ol style="font-size: 12pt">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  Careful examination of each cover plate is required in order to determine its 
  phys<span style="color:#007F00">i</span>cal condition.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  The top or f<span style="color:#007F00">l</span>at portion of the cover plate 
  ring <span style="color:black">is the mic</span>a bearing surface and must, 
  therefore, be free from radial scratch marks or other imperfe<span style="color:black">ction</span>s 
  that may cause leakage. This surface must be flat and smooth. To assure 
  flatness <span style="color:black">of</span> this surface, it should be lapped 
  on a flat plate using 600 grit paper.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  The surface in the bottom of the glass pocket where the glass cushion gasket 
  rests must be flat, smooth, and free of previous gasket residue. Th<span style="color:#007F00">i</span>s 
  surface may be cleaned with a soft wire brush.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  At the front side of the cover plate, the four counter bored cap screw seats<b>
  </b>are<b> </b>to be free of rust, dirt and thread lubricant residue. These 
  may be cleaned with a wire brush.</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 0">
<img border="0" src="graphics/drum-004-02.jpg" width="332" height="269"></p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 0">&nbsp;</p>
<ol style="font-size: 12pt">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  Removal of the used mica and gasket reveals port bottom (gasket seating 
  surface), clearly indicates that it requires the removal of gasket material 
  deposits and any other imperfection that would affect proper gasket sealing.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
  A <span style="color:black">port refinishing</span> tool shall be used to 
  clean and polish the port bottom in order to obtain a totally flat surface 
  with the correct finish. This tool is available from Diamond Power Specialty 
  Company as part number 108586-2033.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  By using this tool and a variable<span dir="RTL"> </span>speed drill for 
  polishing, the correct sealing surface can be attained.<br>
&nbsp; </p>
  </li>
</ol>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  &nbsp;</p>
  <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  <img border="0" src="graphics/drum-004-03.jpg" width="229" height="373"></p>
  <p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 0" dir="ltr">
  &nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
<font face="Arial"><span style="font-size: 14.0pt">Finishing Tool Assembly</span></font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin: 0">
<img border="0" src="graphics/drum-004-04.jpg" width="458" height="224"></p>
<![if !mso]><![endif]>
<blockquote>
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">The finished 
  port seal surface must&nbsp;be flat, clean and free of all scratches and 
  irregularities. The surface shall approximate a 32 finish. <u>Maximum pocket 
  depth must not exceed .536<span style="color:#007F00">&quot;</span></u></p>
</blockquote>
<p class="MsoNormal" style="margin:0; text-align:center;direction:ltr;
unicode-bidi:embed"><b><span dir="LTR">Proper finish</span></b></p>
<p class="MsoNormal" style="margin:0; text-align:center;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align:center;direction:ltr;
unicode-bidi:embed">
<img border="0" src="graphics/drum-004-05.jpg" width="224" height="256"></p>
<p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
<p class="MsoCaption" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0">
<font size="4" face="Arial">Assembly</font></p>
<ol style="font-size: 12pt">
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
<span style="color: black">Preassemble</span> the cover plate by first 
installing the cushion gasket in the bottom of the glass pocket. Then install 
new glass.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
Now that the port bottom is polished and cleaned and the tapped holes
<span style="color:black">rechased, assembly of the port can begin. The sealing 
gasket is installed first in the center plate pocket, then the mica.set. All 
pieces of mica supplied in the kk must be used.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
Installation of the mica sets is very important. Be sure to put the mica piece, 
with the water soluble dot, towards the steam/water side (thickest of the
<span style="color:black">multi piece mica</span> set). The thickest piece can 
better accommodate gasket loads
and, therefore, promote longer mica life. Be sure to handle the mica with clean 
hands to lengthen the life of these parts and promote good visibility. Keep the 
mica clean from lubricants, finger prints, and moisture.<br>
<br>
<img border="0" src="graphics/drum-004-06.jpg" width="333" height="274"><br>
&nbsp;</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
Next, place the previously
assembled cover plate assembly over these components in the pocket.<span style="font-size: 12.0pt; font-family: Times New Roman"> these components 
in the pocket<br>
<img border="0" src="graphics/drum-004-07.jpg" width="181" height="238"></span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
Install bolts finger tight while holding the cover plate flat against
the gasket. This will assure that
the cover plate starts straight.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" align="right" style="text-align: left" dir="ltr">
  <span dir="LTR">Cover plate <span style="color:black">torquing is accomplished 
  using the pattern shown. Torque to 25 ft-lbs in 5 ft-lb increments. The 
  alternate criss-cross pattern will provide an equal distribution of load on 
  the sealing gasket. Multiple passes with the torque wrench at final torque 
  (25 ft-lbs) is required to ensure an equal gasket deflection. Observe the 
  socket during the final torquing and continue the pattern passes until
  <u>no</u> movement of the socket occurs.</span></span></p>
  <p class="MsoNormal" align="right" style="text-align: left; margin-top: 9.0pt; margin-bottom:8" dir="ltr">
  <span dir="LTR" style="color: black">NOTE: Under no circumstances should the 
  cover plate bolts be torqued highe</span><span dir="LTR">r than 25 ft-lbs</span></p>
  </li>
</ol>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="76%" id="AutoNumber2" height="1">
    <tr>
      <td width="8%" style="border-style: none; border-width: medium" valign="top" height="1">
      <p align="right" style="margin-right: 6; margin-top: 0; margin-bottom: 0">
      <b><font style="font-size: 16pt" face="Arial">1</font></b></p>
      <p align="right" style="margin-right: 6; margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p align="right" style="margin-right: 6; margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p align="right" style="margin-right: 6; margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p align="right" style="margin-right: 6; margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p align="right" style="margin-right: 6; margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p align="right" style="margin-right: 6; margin-top: 0; margin-bottom: 0">
      <font style="font-size: 16pt" face="Arial"><b>3</b></font></td>
      <td width="29%" style="border-style: none; border-width: medium" height="1">
      <p align="center" style="margin-top: 0; margin-bottom: 0"><FONT size=2>
<img border="0" src="graphics/drum-004-08.jpg" width="153" height="154"></FONT></td>
      <td width="22%" style="border-style: none; border-width: medium" valign="top" height="1">
      <p style="margin-top: 0; margin-bottom: 0"><b><font size="5">&nbsp;</font><font face="Arial" style="font-size: 16pt">2</font></b></p>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" style="font-size: 16pt"><b>&nbsp;4</b></font></td>
      <td width="75%" style="border-style: none; border-width: medium" valign="middle" height="1"><FONT size=2>
<img border="0" src="graphics/drum-004-09.jpg" width="189" height="155"></FONT></td>
    </tr>
  </table>
  </center>
</div>
<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0" dir="ltr">
&nbsp;<span dir="LTR">Torquing Pattern </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">for even and odd 
number passes</span></p>
<P 
style="MARGIN-TOP: 8; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Drum&nbsp;Code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT></B></P>
<P 
style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left><B><FONT face=Arial size=2>Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date: </FONT></B></P>
<p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align:center;direction:ltr;
unicode-bidi:embed">
<img border="0" src="graphics/drum-004-10.jpg" width="672" height="930"></p>
<p class="MsoNormal" style="margin:0; text-align:left;direction:ltr;
unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" style="margin:0; text-align:center;direction:ltr;
unicode-bidi:embed"><span style="font-family: Arial; font-weight: 700">Drum 
Sight Glass</span></p>
</FONT></BODY></HTML>