<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\Boilers\Drum-004-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>Drum-006-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white bgproperties="fixed" background="../../images/approved%20mark.jpg"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=586 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="198"></B></P></TD>
    <TD vAlign=top width=491 colSpan=2 height=1>
      <TABLE width="100%" border=0>
        <TBODY>
        <TR>
          <TD width="45%">
            <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><B><FONT 
            face=Arial size=5>Power Stations</FONT></B></P></TD><B>
          <TD align=right width="95%">
            <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=right><FONT 
            face=Arial size=5><B>Technical 
      Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=26 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><B><SPAN 
      style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">Equipment</SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</SPAN></B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp; </SPAN><B><SPAN 
      style="FONT-SIZE: 12pt; FONT-FAMILY: Arial"><BR></SPAN></B>
      <span style="font-family: Arial; font-size: 10.0pt"><b>Drum Level Sight 
      Glass</b></span></P>
      <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
      <font color="#0000FF">
      <b><span style="font-size: 10.0pt; font-family: Arial">Stein Industries, France</span></b></font></TD><B>
    <TD dir=ltr vAlign=top align=left width=186 height=4>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1>Document No: </FONT><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;Drum-006-r0</B></FONT></P></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=186 height=1>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1><B>Issued to:&nbsp; </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial"><FONT size=2>&nbsp;&nbsp;&nbsp;&nbsp; Ataka</FONT></SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial"> 
    PS</SPAN></B></P></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=181 height=1>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;APPROVED</font></B></P></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=1 rowSpan=2>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT></P>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b>
      <font face="Arial" size="2">Equipment Inspection (I1-Y1)</font></b></P>
      </TD><B>
    <TD dir=ltr vAlign=top align=left width=181 height=33>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1>&nbsp;Approved<B> Date:&nbsp;&nbsp;&nbsp; 28 May 2006</B></FONT></P></TD></B></TR>
  <TR><B>
    <TD dir=ltr vAlign=top align=left width=181 height=1>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1> to be 
      Reviewed:<B>&nbsp;&nbsp;&nbsp;May 2011</B></FONT></P></TD></B></TR></TBODY></TABLE><FONT 
size=2>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left>&nbsp;</P>
<P dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
<font size="1">&nbsp; </font></P>
<P dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><B><FONT 
size=5><SPAN style="FONT-FAMILY: Arial">Introduction</SPAN></FONT></B></P>
<BLOCKQUOTE>
  <P class=MsoNormal 
  style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr"><SPAN 
  style="FONT-SIZE: 12pt">This document outlines the equipment inspection I1, to be 
  carried out on an annually bases as indicated by Y1 in the  title block.</SPAN></P>
  <p class="MsoBodyTextIndent2" style="text-align: justify; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
  Boiler drum used for feeding walls with water and super heaters with saturated 
  steam</p>
  <p class="MsoBodyTextIndent2" style="text-align: justify; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <u>Technical Specification of Drum level sight glass:</u></p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" width="66%" id="AutoNumber1">
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin: 0 4"><FONT 
size=2>
      <span style="font-style: normal; font-weight: 400">
      <font size="3" face="Times New Roman">Item:</font></span></FONT></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin: 0 4">
      <span style="font-size: 10.0pt; font-family: Arial">Drum level sight glass</span></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin: 0 4">
      <span style="font-size: 10.0pt; font-family: Arial">No. of drum level 
      sight glass:</span></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin: 0 4">
      <span style="font-size: 10.0pt; font-family: Arial">2</span></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin: 0 4">
      <span style="font-size: 10.0pt; font-family: Arial">Type:</span></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin: 0 4">
      <span style="font-size: 10.0pt; font-family: Arial">DWG 2200/19.04-73</span></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin: 0 4">
      <font size="2"><span style="font-family: Arial">M</span></font><span style="font-size: 10.0pt; font-family: Arial">anufacture:</span></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p style="margin: 0 4"><font size="2" color="#0000FF">
      <span style="font-family: Arial; font-size: 10.0pt">Alsthom</span></font></td>
    </tr>
  </table>
  <P class=MsoNormal 
  style="margin:8 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; " dir="ltr"><SPAN 
  style="COLOR: black">The first draft initiated by eng. </SPAN>
  <span style="font-size: 12.0pt; font-family: Times New Roman">Abd El Naeim 
  Attallah Ahmed, </span><SPAN 
  style="COLOR: black">accepted by eng. </SPAN>
  <span style="font-size: 12.0pt; font-family: Times New Roman">Gomah Lotfy</span><SPAN 
  style="COLOR: black"> general director, revised by eng. Samir Abd El-Gelil; EDEPC 
  quality control general director, and approved by eng. </SPAN>Mokhter Abd 
  Elatif: head sector of Ataka Power Station&nbsp;(2x300+2x150) MW.</P>
  <P class=MsoBodyText 
  style="MARGIN-TOP: 0px; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">This 
  document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator &amp; 
  inspection and quality control general director, and certified by accountant 
  Mahmoud Mohamed Solman EDEPC<B> </B>Admin. &amp; financial inspection, quality 
  control general director and supervisor of inspection &amp; quality control 
  head sector.</P>
  </BLOCKQUOTE>
<P class=MsoNormal dir=ltr 
style="TEXT-JUSTIFY: kashida; MARGIN: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><B><SPAN 
style="FONT-FAMILY: Arial"><FONT size=5>Safety Precautions</FONT></SPAN></B></P>
<UL>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">
  A work permit must be issued and the qualified stuff should be carry the 
  suitable safety category . </P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; ">Safety fence with caution marks 
  surrounding the work area is required. </P>
  <li dir="ltr">
  <p class="MsoNormal" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; " dir="ltr">
  Wear your safety and healthy equipment as safety helmet, safety shoes, breathing mask, safety glass 
  ... etc.</p>
  </li>
  <LI dir=ltr>
  <p class="MsoNormal" style="margin-right:54.0pt;text-align:justify;text-justify:
kashida;text-kashida:0%;direction:ltr;unicode-bidi:embed">Close the isolating 
  valves for water and steam this drum level sight glass.</LI>
  </UL>
<P class=MsoNormal dir=ltr 
style="TEXT-JUSTIFY: kashida; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-left:0; margin-right:0; margin-top:20; margin-bottom:0"><FONT 
size=5><B><SPAN style="FONT-FAMILY: Arial">Tools and Equipment</SPAN></B></FONT></P>
<ul>
  <li dir="ltr">
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; margin-left:0; margin-right:0; margin-top:-7; margin-bottom:0">Complete 
  maintenance tool set. </P>
  </li>

</FONT>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:54.0pt;text-align:justify;text-justify:
kashida;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">Cleaning 
  fluid, manual puller</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:54.0pt;text-align:justify;text-justify:
kashida;text-kashida:0%;direction:ltr;unicode-bidi:embed" dir="ltr">Torque 
  wrench. .</li>
</ul>
<P class=MsoNormal dir=ltr 
style="margin:0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; text-justify:kashida; text-kashida:0%">
<font size="1">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></P>
<P class=MsoNormal dir=ltr 
style="margin:0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; text-justify:kashida; text-kashida:0%">
<font size="5"><b><span style="font-family: Arial">Work to be Carried out</span></b></font></P>
<P class=MsoNormal dir=ltr 
style="margin:0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; text-justify:kashida; text-kashida:0%">
<font size="1">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></P>
<P class=MsoNormal dir=ltr 
style="margin:0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; text-justify:kashida; text-kashida:0%">
<FONT 
size=2>
<span style="font-family: Arial; font-size: 14.0pt">Before Isolated</span></P>
<ol style="font-size: 12pt">
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8; margin-top:-8">
  Check any leakage from the level glass valves</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check any leakage from the Mecca (plastic strips).</li>
</ol>
  <p class="MsoNormal" style="margin:0px; text-align: justify; direction: ltr; unicode-bidi: embed; text-justify:kashida; text-kashida:0%" dir="ltr">
  <span style="font-family: Arial; font-size: 14.0pt">After isolated mechanically</span><p class="MsoNormal" style="margin:0px; text-align: justify; direction: ltr; unicode-bidi: embed; text-justify:kashida; text-kashida:0%" dir="ltr">
  &nbsp;<h3 dir="LTR" align="left">
<span style="font-family: Arial; font-weight: normal">Disassembling Port</span></h3>
<ol style="font-size: 12pt">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8; margin-top:-8" dir="ltr">
  Shut gauge valve and gage line valves. Open drain valve.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Determine port cap screws (10) and remove. (Hex wench size 5/16&quot; ).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Remove cover (2) with its spring cone or cones (4), washer (5) and cushion 
  gasket (6) held in place by retaining spring (8). Discard the gasket.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Remove old glass mica-gasket clip ring assembly (7, 11, 9, and 3), held in 
  retaining spring</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Clean gasket sealing surface in the gage body by use of a stainless steel wire 
  brush (Yarway part no. 301160) attached to an electric drill. Avoid damaging 
  the seating surface.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Clean contact surfaces of cover, gage bode and washer (5). Remove traces of 
  cushion gasket (6) that may be adhering to washer for cleaning. Inspect 
  condition of spring cones, discard and replace if damaged or corroded.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8" dir="ltr">
  Apply a light coating of high temperature anti-seize thread compound to cap 
  screw threads. Avoid any build-up of anti-seize compound on all threaded 
  surfaces, internal or external.</li>
</ol>
<h3 dir="LTR"><span style="font-family: Arial; font-weight: normal">Reassembling 
Port</span></h3>
<ol style="font-size: 12pt">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8; margin-left:0; margin-right:0; margin-top:-9">
  Place spring cone or cones (4), correctly oriented, into cover.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Place flat washer (5) on top of spring cone or cones.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Reinstall retaining spring (8) Locate in groove in cover.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Place cushion gasket (60 on top of flat washer. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Insert repair port, glass-mica-sealing gasket-clip ring, as an assembly into 
  the retaining spring. The retaining spring holds the repair port in the cover 
  assembly. Be sure sealing gasket is firmly held in place by clip ring. To 
  prevent premature failure, keep moisture from entering between the mica and 
  the glass.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Reinstall cover assembly with vent hole horizontal and away from normal 
  access. Tighten cap screws uniformly using hex wrench (do not use power 
  wrenching) until metal to metal contact is made between cover and body. 
  Further tightening may damage cape caps screws and body.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  It is recommended that each port be repaired completely before proceeding with 
  another. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Do not touch glass and mica with fingers or dirty clothes.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  It is recommended to change the spring cones (part 4) at every second glass 
  renewal.</li>
</ol>
<h3 dir="LTR"><span style="font-family: Arial; font-weight: normal">Heating Up 
and Restoring Gage to Service Follow Start up Procedure </span></h3>
<h3 dir="ltr" style="margin-top: 5; margin-bottom: 0"><span style="font-family: Arial; font-weight: normal">New Parts</span></h3>

</FONT>

<ol style="font-size: 12pt">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:8">
  Replacement parts are furnished as repair port assembly in a package unit of 
  five items of glass (3), mica (9), sealing gasket (11), held together in clip 
  ring (7), plus cushion gasket (6). This assembly insures greater ease of 
  maintenance. Cleanliness of parts is most important, use care to maintain 
  cleanliness.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom:8">
  When ordering parts, identity the gage serial number of figure number in order 
  that correct repair parts are furnished.</li>
</ol>

<FONT 
size=2>

<P align=left style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Drum 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp; </font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; </font></b></P>

</FONT>

<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/Drum-006-01.jpg" width="382" height="699"></p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp; </p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp; </p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">Part List</font></p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="54%" id="AutoNumber2">
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Ref.</font></td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Part No.</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Part Name</font></td>
    </tr>
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">22221</font></td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">2</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">Cover</font></td>
    </tr>
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">&nbsp;</td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">3</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">Glass</font></td>
    </tr>
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">22241</font></td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">4</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">Spring Cones (2 per set)</font></td>
    </tr>
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">22242</font></td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">5</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">Washer</font></td>
    </tr>
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">&nbsp;</td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">6</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">Cushion gasket</font></td>
    </tr>
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">&nbsp;</td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">7</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">Clip ring</font></td>
    </tr>
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">22251</font></td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">8</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">Retaining spring</font></td>
    </tr>
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">&nbsp;</td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">9</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">Mica</font></td>
    </tr>
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">22231</font></td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">10</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">Capscrews (4 per set)</font></td>
    </tr>
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">&nbsp;</td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">11</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">Sealing gasket</font></td>
    </tr>
    <tr>
      <td width="20%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">22201</font></td>
      <td width="21%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">3.6.7.911</font></td>
      <td width="59%" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">Repair kit</font></td>
    </tr>
  </table>
  </center>
</div>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="95%" id="AutoNumber3">
  <tr>
    <td width="55%" style="border-style: none; border-width: medium">&nbsp; </td>
    <td width="45%" style="border-style: none; border-width: medium">&nbsp;</td>
  </tr>
  <tr>
    <td width="55%" style="border-style: none; border-width: medium">
    <p align="center">
    <img border="0" src="graphics/Drum-006-02.jpg" width="302" height="276" align="left"></td>
    <td width="45%" style="border-style: none; border-width: medium">
    <p align="center">
    <img border="0" src="graphics/Drum-006-03.jpg" width="274" height="269" align="right"></td>
  </tr>
  <tr>
    <td width="55%" style="border-style: none; border-width: medium">
    <p align="center">Figure 3&nbsp;&nbsp; </td>
    <td width="45%" style="border-style: none; border-width: medium">
<p align="center">Figure 4</p>

    </td>
  </tr>
</table>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>