<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0062)file://\\Dc1\mpisqcsf\mpisweb\gen_docs\Boilers\Drum-004-r0.htm -->
<!-- saved from url=(0062)file://\\Web\mpisweb\appr_docs\ad_p-c\ad_p-c_tp\BFR-002-r0.htm --><HTML 
xmlns="http://www.w3.org/TR/REC-html40" xmlns:v = 
"urn:schemas-microsoft-com:vml" xmlns:o = 
"urn:schemas-microsoft-com:office:office" xmlns:w = 
"urn:schemas-microsoft-com:office:word"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>Drum-007-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META http-equiv=Content-Type content="text/html; charset=windows-1252">
<META content=FrontPage.Editor.Document name=ProgId>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content="Microsoft Word 9" name=Originator><!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Joseph Dawoud Garss</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>Joseph Dawoud Garss</o:LastAuthor>
  <o:Revision>2</o:Revision>
  <o:TotalTime>12</o:TotalTime>
  <o:Created>2003-02-01T08:51:00Z</o:Created>
  <o:LastSaved>2003-02-01T09:03:00Z</o:LastSaved>
  <o:Pages>2</o:Pages>
  <o:Words>196</o:Words>
  <o:Characters>1122</o:Characters>
  <o:Company>EEHC</o:Company>
  <o:Lines>9</o:Lines>
  <o:Paragraphs>2</o:Paragraphs>
  <o:CharactersWithSpaces>1377</o:CharactersWithSpaces>
  <o:Version>9.2720</o:Version>
 </o:DocumentProperties>
</xml><![endif]-->
<STYLE>@font-face {
	font-family: Wingdings;
}
@page Section1 {size: 595.3pt 841.9pt; margin: 72.0pt 90.0pt 72.0pt 90.0pt; mso-header-margin: 35.4pt; mso-footer-margin: 35.4pt; mso-paper-source: 0; }
P.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
LI.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
DIV.MsoNormal {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""; mso-pagination: widow-orphan; mso-fareast-font-family: "Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
P {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"
}
P.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
LI.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.text {
	FONT-SIZE: 12pt; FONT-FAMILY: "Times New Roman"; mso-fareast-font-family: "Times New Roman"; mso-style-name: text
}
DIV.Section1 {
	page: Section1
}
OL {
	MARGIN-BOTTOM: 0cm
}
UL {
	MARGIN-BOTTOM: 0cm
}
TABLE.MsoNormalTable {
	FONT-SIZE: 10pt; FONT-FAMILY: "Times New Roman"; mso-style-parent: ""
}
H5 {
	FONT-WEIGHT: normal; FONT-SIZE: 14pt; MARGIN: 0cm 0cm 0pt; FONT-FAMILY: "Times New Roman"
}
TABLE.MsoTableGrid {
	BORDER-RIGHT: windowtext 1pt solid; BORDER-TOP: windowtext 1pt solid; FONT-SIZE: 10pt; BORDER-LEFT: windowtext 1pt solid; BORDER-BOTTOM: windowtext 1pt solid; FONT-FAMILY: "Times New Roman"; TEXT-ALIGN: left
}
H4 {
	FONT-SIZE: 10pt; MARGIN: 0cm 0cm 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial; TEXT-ALIGN: center
}
H2 {
	FONT-SIZE: 13pt; MARGIN: 0cm -27pt 0pt; FONT-STYLE: italic; FONT-FAMILY: Arial
}
</STYLE>
<!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]--></HEAD>
<BODY lang=EN-US style="tab-interval: 36.0pt" bgColor=white bgproperties="fixed" background="../../images/approved%20mark.jpg"><!--[if gte mso 9]><xml>
 <v:background id="_x0000_s1025" o:bwmode="white">
  <v:fill src="file://Joe/full%20control/DfR-013-r0_files\approved%20mark.jpg" type="tile"/>
 </v:background></xml><![endif]-->
<TABLE height=1 cellSpacing=1 cellPadding=7 width=586 border=1>
  <TBODY>
  <TR><B>
    <TD vAlign=top width=55 height=1 rowSpan=6>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="202"></B></P></TD>
    <TD vAlign=top width=491 colSpan=2 height=1>
      <TABLE width="100%" border=0>
        <TBODY>
        <TR>
          <TD width="45%">
            <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><B><FONT 
            face=Arial size=5>Power Stations</FONT></B></P></TD><B>
          <TD align=right width="95%">
            <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=right><FONT 
            face=Arial size=5><B>Technical 
      Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=26 rowSpan=3>
      <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align=left><B><SPAN 
      style="FONT-SIZE: 7.5pt; FONT-FAMILY: Arial">Equipment</SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">:</SPAN></B><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp; </SPAN><B><SPAN 
      style="FONT-SIZE: 12pt; FONT-FAMILY: Arial"><BR></SPAN><font size="2">
      <SPAN 
      style="FONT-FAMILY: Arial">Drum</SPAN></font></B></P>
      <p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed"><font color="#0000FF"><b>
      <span style="font-size:10.0pt;
font-family:Arial">Stein Industries, </span>
      <span style="font-size:10.0pt;font-family:Arial">France</span></b></font></TD><B>
    <TD dir=ltr vAlign=top align=left width=186 height=4>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1>Document No: </FONT><FONT face=Arial 
      size=2><B>&nbsp;&nbsp;Drum-007-r0</B></FONT></P></TD></B></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=186 height=1>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1><B>Issued to:&nbsp; </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial"><FONT size=2>&nbsp;&nbsp;&nbsp;&nbsp; Ataka</FONT></SPAN><SPAN 
      style="FONT-SIZE: 10pt; FONT-FAMILY: Arial"> 
    PS</SPAN></B></P></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=181 height=1>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><B><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;APPROVED</font></B></P></TD></TR>
  <TR>
    <TD dir=ltr vAlign=top align=left width=292 height=1 rowSpan=2>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT></P>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><b>
      <font face="Arial" size="2">Equipment Inspection (I1-Y1)</font></b></P>
      <p class="MsoNormal" style="text-align:left;text-indent:-1.05pt;direction:ltr;
unicode-bidi:embed">&nbsp;</TD><B>
    <TD dir=ltr vAlign=top align=left width=181 height=33>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><FONT face=Arial 
      size=1>&nbsp;Approved<B> Date:&nbsp;&nbsp;&nbsp; 28 May 2006</B></FONT></P></TD></B></TR>
  <TR><B>
    <TD dir=ltr vAlign=top align=left width=181 height=1>
      <P style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1> to be 
      Reviewed:<B>&nbsp;&nbsp;&nbsp;May 2011</B></FONT></P></TD></B></TR></TBODY></TABLE><FONT 
size=2>
<P 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; WORD-SPACING: 0px; LINE-HEIGHT: 100%" 
align=left>&nbsp;</P>
<P dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
<font size="1">&nbsp; </font></P>
<P dir=ltr 
style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left"><B><FONT 
size=5><SPAN style="FONT-FAMILY: Arial">Introduction</SPAN></FONT></B></P>
<BLOCKQUOTE>
  <P class=MsoNormal 
  style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:8" dir="ltr"><SPAN 
  style="FONT-SIZE: 12pt">This document outlines the equipment inspection I1, to be 
  carried out on an annually bases as indicated by Y1 in the  title block.</SPAN></P>
  <p class="MsoBodyTextIndent2" style="text-align: justify; text-kashida: 0%; margin-left: 0cm; margin-top: 0; margin-bottom: 8" dir="ltr">
  Boiler drum is used for feeding walls with water and super heaters with saturated 
  steam</p>
  <p class="MsoBodyTextIndent2" style="text-align: justify; text-kashida: 0%; margin-left: 0cm; margin-top: 0; margin-bottom: 0" dir="ltr">
  <u>Technical Specification:</u></p>
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="636" height="277">
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 16; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
      <span style="font-family: Arial"><font size="2">Manufacture</font></span></td>
      <td valign="top" style="width: 300; height: 16; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
      <span style="font-family: Arial"><font size="2" color="#0000FF">Alsthom Attantique</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Construction</font></span></td>
      <td valign="top" style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Welded </font></span></td>
    </tr>
    <tr style="height: 13.3pt">
      <td valign="top" style="width: 305; height: 16; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Standard </font></span>
      </td>
      <td valign="top" style="width: 300; height: 16; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">NEE 32103</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Length of straight</font></span></td>
      <td valign="top" style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">16.375 mm</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Section</font></span></td>
      <td valign="top" style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">1907 mm</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Internal diameter</font></span></td>
      <td valign="top" style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">1675 mm</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Thickness</font></span></td>
      <td valign="top" style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">116 mm</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Design pressure</font></span></td>
      <td valign="top" style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">202 bar</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Design temperature</font></span></td>
      <td valign="top" style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">367 C</font></span></td>
    </tr>
    <tr style="height: 13.3pt">
      <td valign="top" style="width: 305; height: 17; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Volume of water at normal 
      working level </font></span></td>
      <td valign="top" style="width: 300; height: 17; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">10.7m</font><font size="1">3</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 17; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Volume of steam space 
      above normal working level</font></span></td>
      <td valign="top" style="width: 300; height: 17; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">21.7 m</font><font size="1">3</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">No. of tapping points for 
      pressure gauges</font></span></td>
      <td valign="top" style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">&nbsp;</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">No. of direct level 
      indicators</font></span></td>
      <td valign="top" style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">1</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">No. of remote level 
      indicators</font></span></td>
      <td valign="top" style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">1</font></span></td>
    </tr>
    <tr style="height: 12.25pt">
      <td valign="top" style="width: 305; height: 15; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Blow. Down type and No. of 
      tapings</font></span></td>
      <td valign="top" style="width: 300; height: 15; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Contain. Blow- down valve 
      (Reaktomet)</font></span></td>
    </tr>
    <tr style="height: 26.55pt">
      <td valign="top" style="width: 305; height: 14; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Material of insulation</font></span></td>
      <td valign="top" style="width: 300; height: 14; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-family: Arial"><font size="2">Mineral wool mats/ 
      galvanized <br>
      corrugated steel sheets (AM60)</font></span></td>
    </tr>
  </table>
  <P class=MsoNormal 
  style="margin:8 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; " dir="ltr"><SPAN 
  style="COLOR: black">The first draft initiated by eng. </SPAN>
  <span style="font-size: 12.0pt; font-family: Times New Roman">Abd El Naeim 
  Attallah Ahmed, </span><SPAN 
  style="COLOR: black">accepted by eng. </SPAN>
  <span style="font-size: 12.0pt; font-family: Times New Roman">Gomah Lotfy</span><SPAN 
  style="COLOR: black"> general director, revised by eng. Samir Abd El-Gelil; EDEPC 
  quality control general director, and approved by eng. </SPAN>Mokhter Abd 
  Elatif: head sector of Ataka Power Station&nbsp;(2x300+2x150) MW.</P>
  <P class=MsoBodyText 
  style="MARGIN-TOP: 0; TEXT-JUSTIFY: kashida; MARGIN-BOTTOM: -8; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%">This 
  document accepted by eng. Samir Abdel Gilel: EDEPC MPIS coordinator &amp; 
  inspection and quality control general director, and certified by accountant 
  Mahmoud Mohamed Solman EDEPC<B> </B>Admin. &amp; financial inspection, quality 
  control general director and supervisor of inspection &amp; quality control 
  head sector.</P>
  </BLOCKQUOTE>
<P class=MsoNormal dir=ltr 
style="TEXT-JUSTIFY: kashida; MARGIN: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%"><B><SPAN 
style="FONT-FAMILY: Arial"><FONT size=5>Safety Precautions</FONT></SPAN></B></P>
<UL>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">
  A work permit must be issued and the qualified stuff should be carry the 
  suitable safety category . </P>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; ">Safety fence with caution marks 
  surrounding the work area is required.</P>
  <li dir="ltr">
  <p class="MsoNormal" style="margin:0; text-align: left; direction: ltr; unicode-bidi: embed; " dir="ltr">
  Wear your safety and healthy equipment as safety helmet, safety shoes, safety 
  glass ... etc.</p>
  </li>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  Boiler out of service and pressure should be zero.</P></LI>
  <LI dir=ltr>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed">
  <font color="#FF0000">Drain </font>
  <span style="font-size: 12.0pt; font-family: Times New Roman">
  <font color="#FF0000">the drum and vents open</font></span></LI>
  <LI dir=ltr>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: .7pt">
  <font color="#FF0000">Drain all boiler walls and super heaters, re-heaters and economizer.</font></LI>
  <LI dir=ltr>
  <P class=MsoNormal dir=ltr 
  style="MARGIN: 0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font color="#FF0000">Provide the working area by a good lighting.</font></P></LI></UL>
<P class=MsoNormal dir=ltr 
style="TEXT-JUSTIFY: kashida; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; TEXT-KASHIDA: 0%; margin-left:0; margin-right:0; margin-top:20; margin-bottom:0"><FONT 
size=5><B><SPAN style="FONT-FAMILY: Arial">Tools and Equipment</SPAN></B></FONT></P>
<ul>
  <li dir="ltr">
  <P class=MsoNormal dir=ltr 
  style="margin:0; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left; ">Complete 
  maintenance tool set. </P>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Cleaning fluid</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Suitable lifting device</li>
</ul>

</FONT>
<P class=MsoNormal dir=ltr 
style="margin:0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; text-justify:kashida; text-kashida:0%">
&nbsp;</P>
<P class=MsoNormal dir=ltr 
style="margin:0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify; text-justify:kashida; text-kashida:0%">
<font size="5"><b><span style="font-family: Arial">Work to be Carried out</span></b></font></P>
<FONT 
size=2>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
<span style="font-size: 14.0pt; font-family: Arial">Before </span>
<span style="font-size: 14.0pt; font-family: Arial" dir="ltr">Isolated the Drum 
Mechanically</span><span style="font-size: 14.0pt; font-family: Arial"> </span></p>
<ol>
  <li dir="ltr">
  <p dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">Check 
  for any leakage from the manholes</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">After </span>
<span style="font-size: 14.0pt; font-family: Arial" dir="ltr">Isolated the Drum 
Mechanically</span> </p>
<ol style="font-size: 12pt">
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Be sure the boiler out of operation and the pressure inside the drum must be 
  zero.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Be sure the drum is drained.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Be sure the vents opened.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Be sure the temperature inside the drum 35 C </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Open the two manholes</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check the thickness of the chemical layers</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check the fixation of bolts and nuts for the drum internal parts.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check on cyclones the first and the second scrubbers</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Check the feed tubes opening.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Clean the chemical studies on the drum internal surface .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 8">
  Replace manhole gaskets.</li>
</ol>

<P align=left style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Boiler 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp; </font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font>
</b></P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></P>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>

<P align=left style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font></b></P>

</FONT>

<p align="center">
<img border="0" src="graphics/drum-005-01.jpg" width="462" height="929"></p>

</BODY></HTML>