<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>EJ-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="577" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></b></td>
    <td WIDTH="482" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font></b><font face="Arial" size="2"><b>Textile Expansion Joints<br>
    Thermal textile</b><br>
    </font><b><font face="Arial" size="2">Burgman</font></b></p>
    </td>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="33" dir="ltr"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; </span>
    <span style="font-family: Arial"><font size="2">EJ-002-r0</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp;&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;Damietta </font></span></b><font size="2"><b>
    <span style="font-family: Arial">CCPS</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="3"> </font><b>
    <font face="Arial" size="2"> 
    APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <span dir="ltr"><font FACE="Arial" SIZE="2">General</font></span></b><font face="Arial" size="2"><b><span dir="ltr"> 
    Inspection&nbsp;&nbsp;&nbsp; I1</span></b></font></td>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Date Approved: &nbsp;&nbsp;&nbsp;10 June&nbsp; 2003</b></font></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; June&nbsp; 2008</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote>
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3">This document outlines the inspection 
steps I1 for the textile expansion joints, which must be carried out when it 
consumed.</font></p>
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3">The technical data: </font></p>
</font>
<font face="Times New Roman">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
There are two types of joints ( wk1 at the frame after HRSG dampers &amp; wk2 at the 
frame before HRSG chimney &amp; wk3 under the drums of evaporators ),&nbsp;Wk1 <b>:</b> 
7 layers &amp; wk3 <b>:</b> 5 layers&nbsp;&amp;&nbsp;wk2 <b>:</b> 5 layers</font></p>
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Arial" size="2"><font face="Times New Roman" size="3">The first draft initiated by eng.&nbsp;Abdo 
Abdo El&nbsp; Hendawy, tested  by eng.<font color="#0000FF">&nbsp;</font>Abdel 
Qader Fath Allah at 28 April 2003 on Boiler no.  
4 and revised by 
EDEPC quality control eng.&nbsp;Samir Abdel Gilel, accepted by general director eng. 
Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demiatta PS.</font></p>
</blockquote>

</font>

<p>

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li>
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li>
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
  <li>
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0">HRSG out of service </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Disconnect the power 
  supply of damper actuators and tagged it.</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0">G .T. out of service and 
  ( excitation&nbsp; C.B&nbsp; &amp; unit aux .C.B &amp; low voltage trans .C.B ) is rack out </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Mack scaffolding at the 
  joint if need</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0">All safety precaution 
  must be followed by safety department.</li>
</font>
</ul>


<p>


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
<ul>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Drilling M/C&nbsp;&amp; hook &amp; keys kit </li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Special tools (needle &amp; thermal thread &amp; iron &amp; thermal adhesive tap)</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Air hammer, Bolts &amp; washers</li>
</ul>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT">Work to be Carried Out</p>
</b>
    </font>


<ol>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Lose the bolts of the joint.</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Release the plates which on the joint.</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Clean the tow flanges of the joint after remove the consumed 
  joint.</li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Install the new joint and tightening it.</li>
</ol>

<p align="left">
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
code:&nbsp; <br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></p>

</body>

</html>