<HTML>
<HEAD>
  <link rel="stylesheet" href="../../style.css">
<META NAME="Generator" CONTENT="Microsoft FrontPage 5.0">
<TITLE>EJ-003-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META NAME="Template" CONTENT="\\SERVER\Forms\html mpis TP form\tp new 2000.dot">
<style>
<!--
h4
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:22.7pt;
	margin-bottom:.0001pt;
	text-indent:-22.7pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	direction:rtl;
	unicode-bidi:embed;
	font-size:10.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:17.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</HEAD>
<BODY LINK="#0000FF" VLINK="#800080" background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=592 border=1>
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6>
    <p align="center">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></TD>
    <TD vAlign=top width=492 colSpan=2 height=1>
      <TABLE width="102%" border=0 height="33">
        <TBODY>
        <TR>
          <TD width="50%" height="29"><b><font face="Arial" size="5">Power 
          Stations</font></b></TD>
          <TD align=right width="90%" height="29"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD WIDTH="297" VALIGN="TOP" ROWSPAN=3 HEIGHT=1>
<FONT FACE="Arial" SIZE=1><P ALIGN="LEFT">Equipment:</FONT><font size="1">
</font>
<B><FONT FACE="Arial" SIZE=1><BR>
 </FONT>
<span style="font-size: 10.0pt; font-family: Arial">Boiler Expansion Joints <br>
TEXTILE<br>
ADSCo. USA</span></B></TD>
    <TD vAlign=top width=192 height=4>
    <p align="left" dir="ltr"><span dir="ltr"><FONT face=Arial size=1>Document No.:</FONT><B><font size="1">
    </font> <X3> <FONT face=Arial size=1>
    &nbsp;</FONT></X3></B></span><span style="font-size: 10.0pt; font-family: Arial; font-weight: 700" dir="ltr">&nbsp; 
    EJ-003-r0</span></TD></TR>
  <TR>
    <TD vAlign=top width=192 height=1><FONT face=Arial size=1>Issued 
      to:</FONT><B><FONT face=Arial size=1> </FONT> <X4><FONT face=Arial size=1>
    &nbsp;&nbsp;&nbsp;</FONT><FONT face=Arial size=3>&nbsp;&nbsp;</FONT><X4><FONT face=Arial size=2>Talkha 
    CCPP</FONT><X4><FONT face=Arial size=3> </FONT> 
      </B></TD></TR>
  <TR>
    <TD vAlign=top width=189 height=33>
    <p align="left" dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT><font size="1">&nbsp; </font> <B><X6>
    <FONT 
      face=Arial size=1>&nbsp;&nbsp;</FONT><FONT 
      face=Arial size=2>&nbsp;</FONT><font face="Arial" size="3">&nbsp;&nbsp;&nbsp;&nbsp; </font> </X6>
    <span dir="ltr"><font face="Arial" size="2">APPROVED</font></span></B></TD></TR>
  <TR>
    <TD WIDTH="297" VALIGN="top" ROWSPAN=2 HEIGHT=1>
<FONT SIZE=1><P ALIGN="LEFT"><font face="Arial">Procedure:</font> </FONT>
<B><FONT FACE="Arial" SIZE=2><BR>
Equipment Inspection (I1-M6)</FONT></B></TD>
    <TD vAlign=top width=189 height=1><FONT face=Arial size=1>Approved Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    11 Oct. 2003</FONT></TD></TR>
  <TR>
    <TD vAlign=top width=189 height=1><FONT face=Arial size=1>Date to be Reviewed:&nbsp; 
    Oct. 2008</FONT></TD></TR></TABLE>

<h3 ALIGN="LEFT" style="margin-top: 8; margin-bottom: -12"><font size="5" face="Arial">Introduction</font></h3>
<blockquote>
<p align="justify" style="margin-top: 0; margin-bottom: 4" dir="ltr">
<span dir="ltr"><font face="Times New Roman" size="3">
This document outlines the equipment inspection I1<span lang="en-us">,
</span> </font>
which must be performed every six months as indicated by M6&nbsp;in the 
 
title block. </span></p>

<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="font-size:12.0pt" dir="ltr">The first draft initiated by eng. Mamdoh Anber, 
tested by eng.  </span>
<span style="font-size:12.0pt">Mohamed Abd El Aal</span><span dir="ltr"><span style="font-size: 11.0pt; font-family: Times New Roman">
</span>
<span style="font-size:12.0pt">and revised by EDEPC quality control eng. 
Samir Abd El Gelil, accepted by general director eng. Yousry Abdel Maqsood, and 
approved by eng. Awad M. Fathay Head Sector of Talkha Power Station.</span></span></p>

</blockquote>
<h3 ALIGN="LEFT" style="margin-top: -10; margin-bottom: -12"><font face="Arial" size="5">Safety Precautions</font></h3>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">A work permit must be issued.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">Wear safety helmets, shoes.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">HRSG out of service.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">Disconnect the power supply of damper actuator 
  and tag it.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">G.T. out of service and ( excitation CB &amp; unit 
  aux. CB &amp; low voltage trans. CB ) is rack out.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">Make scaffolding if need, </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">All safety precaution must be followed by 
  safety dep.</span></li>
</ul>
<h3 ALIGN="LEFT" style="margin-top: -12; margin-bottom: -10"><font face="Arial" size="5">Tools and Equipment</font></h3>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size:12.0pt">Welding machine.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size:12.0pt">Grinder m/c &amp; grinding disc.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size:12.0pt">Filler metal for welding, Spanners.</span></li>
</ul>
<h3 ALIGN="LEFT" style="margin-top: -10; margin-bottom: -10"><font face="Arial" size="5">Works to be Carried Out</font></h3>
<ol>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">Repair the deformations.</span></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">Check leaking.</span></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">Change the damage parts.</span></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">Check base metal for cracks &amp; deformation.</span></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">Change the damage base metal.</span></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">Maintain the base cracks if available.</span></li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
  <span style="font-size:12.0pt">Check bolts for loose &amp; retighten the loosen 
  bolts.</span></li>
</ol>
<p ALIGN="LEFT" style="margin-top: -10"><font SIZE="2" FACE="Arial"><b><font face="Arial">&nbsp;</font>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Equipment&nbsp;code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<br>
&nbsp;Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;</b></font></p>

</BODY>
</HTML>