<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
F-010-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
span.GramE
	{}
h4
	{margin-bottom:.0001pt;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	color:red;
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=601>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=506>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=304>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT></B><font face="Arial"><span class=SpellE><b>
      <span
  style='mso-fareast-language:EN-US;layout-grid-mode:line'><font size="2">Mazout</font></span></b></span><b><span
  style='mso-bidi-font-family:"Times New Roman";mso-fareast-language:
  EN-US;layout-grid-mode:line'><font size="2">&#1643;</font></span></b></font><b><span style='mso-fareast-language:EN-US;layout-grid-mode:line'><font face="Arial" size="2"> 
      Light<span
  style='mso-spacerun:yes'> F</span>uel Oil Screen Filter <br>
      Single<span
  style='mso-spacerun:yes'></span>&amp; Duplex Strainer<br>
      Types and models as in table</font></span><o:p></o:p><font size="2" face="Arial"><br>
      </font><span style='mso-fareast-language:EN-US;layout-grid-mode:line'>
      <font face="Arial" size="2">Plenty Group<span
  style='mso-spacerun:yes'> </span>INC</font></span></b></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=184><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; F-010-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=184><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN></FONT></SPAN></B><X4><B><font face="Arial" size="2">&nbsp; Damietta </font></B>
    <b><font face="Arial" size="2">PS</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=197><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b><font face="Arial" size="2">APPROVED</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=304><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Maintenance Procedures&nbsp; (P1- &#8710;P )</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=190><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1> </FONT></B><font FACE="Arial" SIZE="1"><b>
    &nbsp;03 Aug&nbsp; 2004 </b></font></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=190><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> </FONT></B><font FACE="Arial" SIZE="1"><b>
    Aug&nbsp; 2009</b></font></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:8">
<span style="font-family: Times New Roman; font-weight: 400" dir="ltr">
<font size="3">This document outlines the maintenance procedure P1, which 
must be performed when &#916; P value as indicated in the above titled block
</font></span></p>
<p class="MsoNormal" align="right" dir="ltr" style="text-align: left; margin-top:0; margin-bottom:8">
<span dir="LTR"><font face="Times New Roman">This filter is used </font></span><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>for cleaning<span
style='mso-spacerun:yes'> </span><span class=SpellE>Mazout</span> or Solar</span></p>
<p class="MsoNormal" align="right" dir="ltr" style="text-align: justify; margin-top:0; margin-bottom:8">
<font face="Times New Roman">
The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March 
2004, accepted by eng. Mohamed Abdel Karem Aly general director, revised by EDEPC 
quality control eng. Samir Abd El-Gelil, approved by  eng. Mokhter Abd El Latif 
Abu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality 
control head sector.</font></p>
  <p style="text-align: justify; margin-top: 1; margin-bottom: 1" dir="ltr">
  <font face="Arial" size="2">
  <span style="font-family:&quot;Aachen BT&quot;; font-weight:700">Technical Specifications</span></font><table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="88%" id="AutoNumber1" height="151">
  <tr>
    <td width="27%" align="center" height="32"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Item</font><o:p></o:p></span></td>
    <td width="12%" align="center" height="32"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Press.
  type</font><o:p></o:p></span></td>
    <td width="13%" align="center" height="32"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Filter
  type</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="32"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Filter
  <br>
  size (inch)</font><o:p></o:p></span></td>
    <td width="9%" align="center" height="32"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Model</font><o:p></o:p></span></td>
    <td width="9%" align="center" height="32"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">No. 
  of
  Filter</font></span></td>
    <td width="19%" align="center" height="32"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Mesh Number</font><o:p></o:p></span></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="37" rowspan="2"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Unloading
  <span class=SpellE>Mazout</span>
  Filter</font></span></td>
    <td width="12%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">LP</font></span></td>
    <td width="13%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Duplex
  filter</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="20"><font face="Arial" size="2">12</font></td>
    <td width="9%" align="center" height="20"><font face="Arial" size="2">50</font></td>
    <td width="9%" align="center" height="20"><font face="Arial" size="2">4</font></td>
    <td width="19%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">1/8</font></span><font size="2"><span lang=AR-EG dir=RTL style='font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line'>&quot;</span></font><span
  style='font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line'><font size="2"> to <sup>3</sup>/16</font><span
  lang=AR-EG dir=RTL><font size="2">&quot;</font></span><o:p></o:p></span></td>
  </tr>
  <tr>
    <td width="12%" align="center" height="17"><font size="2">
    <span style="font-family: Arial">H</span></font><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'><font size="2">P</font></span></td>
    <td width="13%" align="center" height="17"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Single
  filter</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="17"><font face="Arial" size="2">10</font></td>
    <td width="9%" align="center" height="17"><font face="Arial" size="2">PL-48</font></td>
    <td width="9%" align="center" height="17"><font face="Arial" size="2">1</font></td>
    <td width="19%" align="center" height="17"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">1/8</font></span><font size="2"><span lang=AR-EG dir=RTL style='font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line'>&quot;</span></font><span
  style='font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line'><font size="2"> to <sup>3</sup>/16</font><span
  lang=AR-EG dir=RTL><font size="2">&quot;</font></span><o:p></o:p></span></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="38" rowspan="2"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Unloading Solar
  Filter</font></span></td>
    <td width="12%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">LP</font></span></td>
    <td width="13%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Duplex
  filter</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="19"><font face="Arial" size="2">4</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">50</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">2</font></td>
    <td width="19%" align="center" height="19"><font face="Arial" size="2">60</font></td>
  </tr>
  <tr>
    <td width="12%" align="center" height="17"><font size="2">
    <span style="font-family: Arial">H</span></font><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'><font size="2">P</font></span></td>
    <td width="13%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Duplex
  filter</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="19"><font face="Arial" size="2">4</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">50</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">1</font></td>
    <td width="19%" align="center" height="19"><font face="Arial" size="2">60</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="19"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Stripping
  <span class=SpellE>Mazout</span>
  Filter</font></span></td>
    <td width="12%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">LP</font></span></td>
    <td width="13%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Duplex
  filter</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="19"><font face="Arial" size="2">6</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">55</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">2</font></td>
    <td width="19%" align="center" height="19"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">1/8</font></span><font size="2"><span lang=AR-EG dir=RTL style='font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line'>&quot;</span></font><span
  style='font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line'><font size="2"> to <sup>3</sup>/16</font><span
  lang=AR-EG dir=RTL><font size="2">&quot;</font></span></span></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="19"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Igniter Solar
  Filter</font></span></td>
    <td width="12%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">LP</font></span></td>
    <td width="13%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Duplex
  filter</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="19"><font face="Arial" size="2">2</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">51</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">4</font></td>
    <td width="19%" align="center" height="19">60</td>
  </tr>
  <tr>
    <td width="27%" align="center" height="19"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Service Solar Filter</font></span></td>
    <td width="12%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">LP</font></span></td>
    <td width="13%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Duplex
  filter</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="19"><font face="Arial" size="2">2</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">51</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">6</font></td>
    <td width="19%" align="center" height="19"><font face="Arial" size="2">60</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="19"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Forward
  <span class=SpellE>Mazout</span>
  Filter</font></span></td>
    <td width="12%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">LP</font></span></td>
    <td width="13%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Duplex
  filter</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="19"><font face="Arial" size="2">10</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">50</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">4</font></td>
    <td width="19%" align="center" height="19"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">1/8</font></span><font size="2"><span lang=AR-EG dir=RTL style='font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line'>&quot;</span></font><span
  style='font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line'><font size="2"> to <sup>3</sup>/16</font><span
  lang=AR-EG dir=RTL><font size="2">&quot;</font></span></span></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="38" rowspan="2"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Burner
  <span class=SpellE>Mazout</span>
  Filter</font></span></td>
    <td width="12%" align="center" height="20"><font size="2">
    <span style="font-family: Arial">L</span></font><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'><font size="2">P</font></span></td>
    <td width="13%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Duplex
  filter</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="19"><font face="Arial" size="2">4</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">40A</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">4</font></td>
    <td width="19%" align="center" height="19"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">1/8</font></span><font size="2"><span lang=AR-EG dir=RTL style='font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line'>&quot;</span></font><span
  style='font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line'><font size="2"> to <sup>3</sup>/16</font><span
  lang=AR-EG dir=RTL><font size="2">&quot;</font></span></span></td>
  </tr>
  <tr>
    <td width="12%" align="center" height="20"><font size="2">
    <span style="font-family: Arial">H</span></font><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'><font size="2">P</font></span></td>
    <td width="13%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Duplex
  filter</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="19"><font face="Arial" size="2">4</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">50</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">3</font></td>
    <td width="19%" align="center" height="19"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">1/8</font></span><font size="2"><span lang=AR-EG dir=RTL style='font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line'>&quot;</span></font><span
  style='font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line'><font size="2"> to <sup>3</sup>/16</font><span
  lang=AR-EG dir=RTL><font size="2">&quot;</font></span></span></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="19"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Transfer
  <span class=SpellE>Mazout</span>
  Filter</font></span></td>
    <td width="12%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">LP</font></span></td>
    <td width="13%" align="center" height="20"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Duplex
  filter</font><o:p></o:p></span></td>
    <td width="11%" align="center" height="19"><font face="Arial" size="2">18</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">50</font></td>
    <td width="9%" align="center" height="19"><font face="Arial" size="2">3</font></td>
    <td width="19%" align="center" height="19"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">1/8</font></span><font size="2"><span lang=AR-EG dir=RTL style='font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line'>&quot;</span></font><span
  style='font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line'><font size="2"> to <sup>3</sup>/16</font><span
  lang=AR-EG dir=RTL><font size="2">&quot;</font></span></span></td>
  </tr>
  <tr>
    <td width="100%" align="center" height="19" colspan="7"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>
    <font size="2">Manufacture<span
  style='mso-spacerun:yes'> </span>Plenty Group INC<span
  style='mso-spacerun:yes'> </span>USA</font><o:p><font size="2">&nbsp;</font></o:p></span></td>
  </tr>
</table>

</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>

  <font FACE="Times New Roman" size="3">


  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:18.0pt;text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">A work permit must be issued 
  and the qualified maintenance staff should be carry the<span dir="RTL" style="font-family: Times New Roman">
  </span>Suitable safety category<span lang="AR-SA" dir="RTL" style="font-family: Times New Roman">,</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-right:18.0pt;text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><span dir="ltr">
  Safety fence with 
  caution marks surrounding the work area is required</span></li>


    </font>


  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">Wear safety helmets, shoes, earplug and .... etc</span></p>
  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-left:0; margin-top:0; margin-bottom:0' align="left" dir="ltr"><span style='font-size:12.0pt;
mso-bidi-font-family:"Times New Roman";mso-fareast-language:EN-US;layout-grid-mode:
line'>The filter must be Isolated mechanically <span class=GramE>by :</span><o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;mso-pagination:none; margin-top:0; margin-bottom:0' align="left" dir="ltr">
<span class="GramE">C<span style='font-size:12.0pt;mso-bidi-font-family:"Times New Roman";
mso-fareast-language:EN-US;layout-grid-mode:line'>losing<span
style='mso-spacerun:yes'> </span>Input</span></span><span style='font-size:
12.0pt;mso-bidi-font-family:"Times New Roman";mso-fareast-language:EN-US;
layout-grid-mode:line'> and output valves of<span style='mso-spacerun:yes'>
</span>Mazout<span style='mso-spacerun:yes'> </span><o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;mso-pagination:none; margin-top:0; margin-bottom:0' align="left" dir="ltr">
<span class="GramE">C<span style='font-size:12.0pt;mso-bidi-font-family:"Times New Roman";
mso-fareast-language:EN-US;layout-grid-mode:line'>losing</span></span><span
style='font-size:12.0pt;mso-bidi-font-family:"Times New Roman";mso-fareast-language:
EN-US;layout-grid-mode:line'> Steam and condensate valve .<o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;mso-pagination:none; margin-top:0; margin-bottom:0' align="left" dir="ltr"><span
style='font-size:12.0pt;mso-bidi-font-family:"Times New Roman";mso-fareast-language:
EN-US;layout-grid-mode:line'>Drain the filter by opening the sidement valve<o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;mso-pagination:none; margin-top:0; margin-bottom:0' align="left" dir="ltr"><span
style='font-size:12.0pt;mso-bidi-font-family:"Times New Roman";mso-fareast-language:
EN-US;layout-grid-mode:line'>De<span class=GramE>aerated<span
style='mso-spacerun:yes'></span>filter</span> by opening<span
style='mso-spacerun:yes'></span>deaeration valves</span></p>

  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Complete maintenance set</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Special fixture for pulling off the strainer.</span></p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span dir="LTR">Cleaning articles (fluid, rags etc).</span></p>
  </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>

<h4 style='text-align:left;direction:ltr;unicode-bidi:embed; margin-bottom:0'>&nbsp;</h4>

<h4 style='text-align:left;direction:ltr;unicode-bidi:embed; margin-bottom:0'>
<span
style='font-size:14.0pt;font-family:"Arial";mso-bidi-font-family:"PT Bold Heading";
color:windowtext; font-weight:400'>Before <span class=GramE>Isolating</span> the filter
mechanically </span><font color="#000000"><b><span style='font-size:3.0pt;
mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:
line'><o:p>&nbsp;</o:p></span></b></font></h4>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='text-align:justify;mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr"><span
style='font-size:12.0pt;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line'>Check isolate
<span class="GramE">the<span
style='mso-spacerun:yes'></span>selected</span> chamber from the few <span
class=GramE>thus</span> fully sealing off the basket to be clean.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:justify;mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr"><span
class=GramE><span style='font-size:12.0pt;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>Check<span
style='mso-spacerun:yes'></span>the</span></span><span style='font-size:12.0pt;
mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:
line'> handle (8) hard against the drop nose bolt (5)<o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:justify;mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr"><span
class=GramE><span style='font-size:12.0pt;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>Check<span
style='mso-spacerun:yes'></span>closing</span></span><span style='font-size:
12.0pt;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'> equalizing pressure valve.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:justify;mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr"><span
class=GramE><span style='font-size:12.0pt;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>Check<span
style='mso-spacerun:yes'> </span>opening</span></span><span style='font-size:
12.0pt;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'> the drain of the filter.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:justify;mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr"><span
class=GramE><span style='font-size:12.0pt;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>Check<span
style='mso-spacerun:yes'> </span>opening</span></span><span style='font-size:
12.0pt;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'> the vent of the filter.</span></p>

  </li>
</ol>

<p class=MsoNormal style='mso-pagination:none; margin-bottom:0' align="left" dir="ltr">
<span style='font-size:14.0pt;
font-family:"Arial";mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;mso-no-proof:yes'>Disassembly of the Filter</span><b><span
style='font-size:14.0pt;font-family:"Arial Black";mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'><o:p></o:p></span></b></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>Remove the drop nose bolt (5)
and the bridge (3).</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>Lift the cover (2) from the
filter body (1)<o:p>.</o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>Remove the basket (12) by
basket handle<o:p>.</o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>Place a clean rag or other
material over the filter to prevent ingress of dust or dirt during the basket <span
class=GramE>cleaning.</span></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left">
<span class="GramE">T<span
style='font-size:12.0pt;mso-fareast-language:EN-US;layout-grid-mode:line'>he</span></span><span
style='font-size:12.0pt;mso-fareast-language:EN-US;layout-grid-mode:line'> 
basket should be washed down using suitable solvent and immersing in a large 
tank then dry by air.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>Remove the O ring seal (10)
from the body and clean it<o:p>.</o:p></span></p>

  </li>
</ol>

<p class=MsoNormal style='mso-pagination:none' align="left" dir="ltr">
<font face="Arial">
<span style='font-size:14.0pt;
mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;mso-no-proof:yes'>Clean and Repair Filter insert Pas</span></font><span style='font-size:14.0pt;
font-family:"Arial";mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;mso-no-proof:yes'><b>t </b> </span><span
style='font-size:12.0pt;mso-bidi-font-size:10.0pt;font-family:"Arial Black";
mso-fareast-language:EN-US;layout-grid-mode:line'><o:p></o:p></span></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>Examine the basket (12) and 
mechanical seal and renew it if needed<o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>Check the basket O ring seal 
(14) and renew it if needed<o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>Check the cover O ring seal 
(10) and renew it if needed<o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>Check the cover (2) and renew it if needed<o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>Check the drop nose bolt (5) 
and renew it if needed<o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-fareast-language:EN-US;layout-grid-mode:line'>Check the bridge (3) and renew it if needed<o:p></o:p></span></p>

  </li>
</ol>

<p class=MsoNormal style='mso-pagination:none; margin-bottom:0'>
<span style='font-size:14.0pt;
font-family:"Arial";mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;mso-no-proof:yes'>Assembly of the filter's insert inside the filter body</span><b><span
style='font-size:14.0pt;font-family:"Arial Black";mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'><o:p></o:p></span></b></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:
line'>Clean every <span class=GramE>part</span> well<o:p>.</o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='mso-pagination:none; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span style='font-size:12.0pt;
mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:
line'><span class=GramE>Assembly every
part in reverse sequence of disassembly.</span><o:p></o:p></span></p>

  </li>
</ol>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
<P align=left style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Filter 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/F-010-01.jpg" width="539" height="486"></p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">&nbsp;Figure 1: Single Filter</font></b></p>

<p align="center" style="margin-top: 0; margin-bottom: 0">
&nbsp;</p>

<h4 style='text-align:left;tab-stops:center 253.05pt left 356.0pt;direction:
ltr;unicode-bidi:embed' dir="ltr">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span style='font-size:14.0pt;font-family:Arial;
color:windowtext;font-weight:normal'><span
class=SpellE>&nbsp; Lenged</span> Table<span style='mso-tab-count:1'> </span><o:p></o:p></span></h4>

<table class=MsoNormalTable border=1 cellspacing=0 cellpadding=0
 style='border-collapse:collapse;border:none;mso-border-alt:solid windowtext 3.0pt;
 mso-padding-alt:0cm 5.4pt 0cm 5.4pt;mso-border-insideh:.5pt solid windowtext;
 mso-border-insidev:.5pt solid windowtext' height="1" width="509">
 <tr style='height:20.8pt'>
  <td style='width:36;height:34; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:Arial'>Item<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-left-alt:solid windowtext 3.0pt;height:34; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoHeader align=center style='text-align:center;mso-pagination:none;
  tab-stops:36.0pt'><span style="font-family: Arial">D</span><span style='font-family:Arial'>esignation</span><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'><o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-left-alt:solid windowtext 3.0pt;height:34; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center'><span
  style='font-family:Arial'>Item<o:p></o:p></span></p>
  </td>
  <td style='width:192;mso-border-left-alt:solid windowtext 3.0pt;height:34; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoHeader align=center style='text-align:center;mso-pagination:none;
  tab-stops:36.0pt'><span style="font-family: Arial">D</span><span style='font-family:Arial'>esignation</span><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoHeader align=center style='text-align:center;mso-pagination:none;
  tab-stops:36.0pt; margin-top:1; margin-bottom:1'><span style='font-family:Arial;mso-fareast-language:EN-US;
  layout-grid-mode:line'>1<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Body<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'>
  <span style="font-family: Arial">15</span></p>
  </td>
  <td style='width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Seal
  Disc<o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>2<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Cover<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'>
  <span style="font-family: Arial">16</span></p>
  </td>
  <td style='width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:25; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Lead
  Screw Nut<o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>3<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Bridge<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'>
  <span style="font-family: Arial">17</span></p>
  </td>
  <td style='width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Lead
  Screw<o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>4<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Spindle<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'>
  <span style="font-family: Arial">18</span></p>
  </td>
  <td style='width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  class=SpellE><span style='font-family:Arial;mso-fareast-language:EN-US;
  layout-grid-mode:line'>Flang</span></span><span style='font-family:Arial;
  mso-fareast-language:EN-US;layout-grid-mode:line'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>5<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Drop
  Nose Bolt<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'>
  <span style="font-family: Arial">19</span></p>
  </td>
  <td style='width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:19; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>O
  
  Ring<o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>6<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Parallel
  Valve<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'>
  <span style="font-family: Arial">20</span></p>
  </td>
  <td style='width:162;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Roller
  Cain<o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>8<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Handle<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoHeader align=center style='text-align:center;mso-pagination:none;
  tab-stops:36.0pt; margin-top:1; margin-bottom:1'><span style='font-family:Arial;mso-fareast-language:EN-US;
  layout-grid-mode:line'>21<o:p></o:p></span></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Shoulder
  Bolt<o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>9<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Lubrication
  Screw<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>22<o:p></o:p></span></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span lang=AR-EG dir=RTL style='font-family:Arial;mso-fareast-language:
  EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line'>&quot;</span><span
  style='font-family:Arial;mso-fareast-language:EN-US;mso-bidi-language:AR-EG;
  layout-grid-mode:line'>T<span lang=AR-EG dir=RTL>&quot;</span><span lang=AR-EG> </span></span><span style='font-family:Arial;mso-fareast-language:
  EN-US;layout-grid-mode:line'>Bolt</span><span style='font-family:Arial;
  mso-fareast-language:EN-US;mso-bidi-language:AR-EG;layout-grid-mode:line'><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>10<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>O
  
  Ring<span style='mso-spacerun:yes'> </span>Seal Cover<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>23<o:p></o:p></span></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Yoke<o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>11<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Plug
  or Drain<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>24<o:p></o:p></span></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Thrust
  Bearing<o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>12<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Basket<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>25<o:p></o:p></span></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Hand
  Wheel<o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>13<o:p></o:p></span></p>
  </td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Handle<o:p></o:p></span></p>
  </td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>26<o:p></o:p></span></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Pressure
  Equalizing Valve<o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='height:1.0cm'>
  <td style='width:36;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p align="center"><span style="font-family: Arial">14</span></td>
  <td style='width:168;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p align="center"><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>O
  
  Ring Basket<o:p></o:p></span></td>
  <td style='width:37;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>27<o:p></o:p></span></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none; margin-top:1; margin-bottom:1'><span
  style='font-family:Arial;mso-fareast-language:EN-US;layout-grid-mode:line'>Vent
  or Plug<o:p></o:p></span></p>
  </td>
 </tr>
 </table>

<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/F-010-02.jpg" width="571" height="840"></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Figure 2: Duplex Filter 10&quot;&nbsp; -&nbsp; 12&quot;</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/F-010-03.jpg" width="645" height="885"></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Figure 3: Duplex Filter 2&quot;&nbsp; -&nbsp; 4&quot;</font></b></p>

<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/F-010-04.jpg" width="593" height="856"></p>
<p align="center" style="margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Figure 4: Duplex Filter 16&quot; - 18&quot;</font></b></p>

</BODY></HTML>