<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
F-016-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
div.Section1
	{page:Section1;}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=650>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=555>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="42%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="98%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=349>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><FONT face=Arial 
      size=1>Equipment:</FONT></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">
      <span style="font-family: Arial; font-weight: 700"><font size="2">Fuel Oil 
      Duplex Filter </font></span></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><font face="Arial" size="2">OTOKLIN FILTER</font></b></p>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial; font-weight: 700"><font size="2">India
      </font></span></p>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">&nbsp;</P>
    </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=188>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;F-016-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=188>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><b><font size="2" face="Arial">&nbsp;&nbsp;&nbsp; El-Arish 
    PS</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=201>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</FONT><b><FONT face=Arial 
      size=2>&nbsp;&nbsp;&nbsp;&nbsp; APPROVED</FONT></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=349>
    <p style="margin-top: 0; margin-bottom: 0"><FONT 
      face=Arial size=1><B>Procedure:</B></FONT><font size="2"><span style="font-family: Arial; font-weight: 700"><br>
    Equipment Inspection dep</span></font><span style="font-family: Arial; font-weight: 700"><font size="2">ended 
    on &#8710;P</font></span></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=194>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>28 Mar 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=194>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>Mar 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>

<blockquote>
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
  <font size="3">This document out lines the equipment inspection, which must be 
  performed depending on &#8710;P as indicated in the above title block.</font></p>
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
  <font size="3">The fuel oil system included seven different sizes of duplex 
  filter. </font></p>
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
  <font size="3">The function of filter is cleaning mazout oil from impurities 
  before pumps and burners.</font></p>
</blockquote>

  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:-6; margin-bottom:0" dir="ltr">
  Technical Specification Of The Filters</p>
  <table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-color:inherit; border-collapse: collapse; " height="198" width="694">
    <tr>
      <td valign="middle" style="width: 87; border: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <font face="Arial" style="font-size: 9pt"><b>Description</b></font></td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <font face="Arial" style="font-size: 9pt"><b>Mazout Oil Suction Filter</b></font></td>
      <td valign="middle" style="width: 59; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <font face="Arial" style="font-size: 9pt"><b>Mazout oil Discharge Filter</b></font></td>
      <td valign="middle" style="width: 79; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial" style="font-size: 9pt"><b>Solar oil Suction Filter<br>
      &nbsp;(M. Bir)</b></font></p>
      </td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <font face="Arial" style="font-size: 9pt"><b>Solar oil Suction Filter (aux. boiler)</b></font></td>
      <td valign="middle" style="width: 72; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <font face="Arial" style="font-size: 9pt"><b>Mazout oil Filter before Burners</b></font></td>
      <td valign="middle" style="width: 77; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <font face="Arial" style="font-size: 9pt"><b>Solar oil Filter before Burner</b></font></td>
      <td valign="middle" style="width: 55; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      <font face="Arial" style="font-size: 9pt"><b>Drain oil Filters</b></font></td>
    </tr>
    <tr>
      <td valign="top" style="width: 87; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">No. of Filters</font></td>
      <td valign="top" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">3</font></td>
      <td valign="top" style="width: 59; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">1</font></td>
      <td valign="top" style="width: 79; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">1</font></td>
      <td valign="top" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">1</font></td>
      <td valign="top" style="width: 72; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">2</font></td>
      <td valign="top" style="width: 77; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">2</font></td>
      <td valign="top" style="width: 55; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">8</font></td>
    </tr>
    <tr>
      <td valign="top" style="width: 87; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">Filter type</font></td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial" size="2">Duplex auto change over</font></td>
      <td valign="middle" style="width: 59; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial" size="2">Duplex</font></td>
      <td valign="middle" style="width: 79; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial" size="2">Duplex auto change over</font></td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial" size="2">Duplex auto change over</font></td>
      <td valign="middle" style="width: 72; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial" size="2">Duplex auto change over</font></td>
      <td valign="middle" style="width: 77; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial" size="2">Duplex auto change over</font></td>
      <td valign="middle" style="width: 55; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="8">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial" size="2">Duplex</font></td>
    </tr>
    <tr>
      <td valign="top" style="width: 87; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">Mesh size micron (filtration size)</font></td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">250</font></td>
      <td valign="middle" style="width: 59; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">250</font></td>
      <td valign="middle" style="width: 79; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">250</font></td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">250</font></td>
      <td valign="middle" style="width: 72; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">250</font></td>
      <td valign="middle" style="width: 77; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">250</font></td>
      <td valign="middle" style="width: 55; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">250</font></td>
    </tr>
    <tr>
      <td valign="top" style="width: 87; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">Area of filter element cm<sup><font size="1">2</font></sup></font></td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">8820</font></td>
      <td valign="middle" style="width: 59; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">3180</font></td>
      <td valign="middle" style="width: 79; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">3168</font></td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">353</font></td>
      <td valign="middle" style="width: 72; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">1413</font></td>
      <td valign="middle" style="width: 77; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">353</font></td>
      <td valign="middle" style="width: 55; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">353</font></td>
    </tr>
    <tr>
      <td valign="middle" style="width: 87; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">Flow (litter/hr)</font></td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">25200</font></td>
      <td valign="middle" style="width: 59; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">25200</font></td>
      <td valign="middle" style="width: 79; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">15600</font></td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">1440</font></td>
      <td valign="middle" style="width: 72; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">12900</font></td>
      <td valign="middle" style="width: 77; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">3600</font></td>
      <td valign="middle" style="width: 55; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">3000</font></td>
    </tr>
    <tr>
      <td valign="top" style="width: 87; border-left: 1px solid windowtext; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">Filter element weight kgs</font></td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">19.5</font></td>
      <td valign="middle" style="width: 59; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">6.8</font></td>
      <td valign="middle" style="width: 79; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">6.8</font></td>
      <td valign="middle" style="width: 78; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">1.12</font></td>
      <td valign="middle" style="width: 72; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">4.2</font></td>
      <td valign="middle" style="width: 77; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">1.12</font></td>
      <td valign="middle" style="width: 55; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed">
      <font face="Arial">1.12</font></td>
    </tr>
  </table>

<blockquote>
  <p style="mso-list: l3 level1 lfo2; tab-stops: list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" align="justify" dir="ltr"><span dir=LTR>
  The first draft initiated  </span><font size="3">and tested </font><span dir=LTR>
  by eng. Gamal </span><font size="3">Elsyed </font><span dir=LTR>
  Eseily,&nbsp;reviewed by eng. Sobhey 
  Abdel Haleem, approved by  eng. Mohamed Sayed Abd El Ghaffar: general director 
  of Al-Arish Power Station.</span></p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  <FONT 
  face="Times New Roman" size="3">
  <SPAN 
  dir=ltr>This document accepted by eng. Samir Abdel Gilil; EDEPC inspection &amp; quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman 
  EDEPC admin. &amp; financial inspection, and quality control general director and 
supervisor of inspection&nbsp;&amp; quality control head sector.</SPAN></FONT></p>
</blockquote>

<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <font color="#000000">
  <XD>
<font face="Times New Roman">
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style='mso-fareast-language:
EN-US;font-weight:normal' dir="LTR">A work permit must be issued and the  maintenance staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
  <span style='mso-fareast-language:
EN-US;font-weight:normal' dir="LTR">Safety fence with caution marks surrounding 
  the work area is required.</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 8; " dir="ltr" align="left">Safety 
    and healthy <font face="Times New Roman" size="3">equipment must be used 
    as safety Helmet, safety shoes, ...etc.</font></font></XD></font></ul>

<P>&nbsp;</P>

<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B> </P>
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
  <font face="Times New Roman" color="#000000">
  <xd><span style="mso-fareast-language: EN-US; font-weight: normal" dir="LTR">Complete maintenance tools set.
  </span></xd>
  </font> </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
  <font face="Times New Roman" color="#000000">
  <xd><span style="mso-fareast-language: EN-US; font-weight: normal" dir="LTR">Cleaning fluid.</span></xd></font></li>
</ul>

<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  The duplex filter show in fig &quot;1&quot; has two sections. One in service &amp; 
  the other at standby.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The hand &quot;2 is used to change over between the two sections.</li>
</ol>
</FONT>
<FONT face="Arial">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <b>Dismantle the Filter Strainers insert from Filter Body</b></FONT><FONT face="Times New Roman"><ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Turn of hand &quot;2&quot; in fig 1 to isolate mazout inlet and mazout outlet to the 
  filter.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Close steam and condensate valves 6,7.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Open vent valve 5.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Open drain valve 8.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Screw off nuts 4 to remove filter cover 3.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Take out the filter insert from the hand 9.</li>
</ol>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  </FONT><FONT face="Arial" size="4">Disassembly of<b> </b>the Filter<b> </b>Strainers</FONT><FONT face="Times New Roman"><ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Clean the outside surface of the strainers by using steam or clean solar.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Screw off nuts 14 to separate the inside and outside strainers 13,12 from 
  upper and lower flanges 10,11.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Clean the outside and inside strainers and all parts by clean fluid.</li>
</ol>
</FONT>
<FONT face=Arial size=5>
  <h3 dir="ltr" style="margin-left: 0; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: 400">
  <font face="Arial" size="4">Inspection</font></span></h3>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Check upper flange seals and lower flange seals and replace the damage seal</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the gasket between the filter cover 3 and filter flange 15 and renewed 
  it if needed.</li>
</ol>
</FONT>
<FONT face=Arial size=5>
  <h3 dir="ltr" style="margin-left: 0; margin-top: 0; margin-bottom: 0">
  <span style="font-weight: 400">
  <font size="4" face="Arial">Assembly the Filter Strainers insert inside the 
  Filter Body</font></span></h3>
  </li>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Put the inside and outside strainers between the upper and lower flange and 
  tighten the nuts (14)</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Put the filter strainers inside the filter body.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Tight the nuts 4 in cross sequence.</li>
</ol>
</FONT>
<FONT face=Arial size=5>
  <h3 dir="ltr" style="margin-left: 0; margin-top: -8; margin-bottom: 0">
  <span style="font-weight: 400">
  <font size="4" face="Arial">Filter Operation</font></span></h3>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  Close the drain valve 8.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Open steam and condensate valves 6,7.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Open a balance pressure valve between two sections up to the mazout come out 
  the vent pipe then close vent valve 5</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Turn off&nbsp; hand 2 to put this filter section in service and isolate the other 
  section by coordination with operation shift eng. </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check <span style="font-family: Albertus Medium">&#8710;</span>P on this filter.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  You can put this filter section in service after checking the <span style="font-family: Albertus Medium">&#8710;</span>P on this filter 
  and Return the work permit by coordination with operation shift engineer. </li>
</ol>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -11; margin-bottom: 0">
  <B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B><p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -11; margin-bottom: 0">
  &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -11; margin-bottom: 0">
  &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -11; margin-bottom: 0">
  &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-left: 18.0pt; margin-top: 0; margin-bottom: 0">
  <img border="0" src="graphics/F-016-03.jpg" width="382" height="380"></FONT><FONT face="Arial" size="2"><p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-left: 18.0pt; margin-top: 0; margin-bottom: 0">
  <b>Figure 1</b><p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-left: 18.0pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-left: 18.0pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-left: 18.0pt; margin-top: 0; margin-bottom: 0">
  </FONT><P align=center style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/F-016-02.jpg" width="387" height="446"></P>

<FONT face="Arial" size="2">
  <p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-left: 18.0pt; margin-top: 0; margin-bottom: 0">
  <b>Figure 2</b></FONT></BODY></HTML>