<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
f-017-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=600>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=505>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=311>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Fuel Oil Filter<br>
      Douple basket strainer filter </font></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font face="Arial" size="2">Bollfil&nbsp; ter 
      Czech </font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;  F-017-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Ayoun Moussa PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=189>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=311>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection depending on </font>
    <font face="Times New Roman" size="2">&#8710; P</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 17 May 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> May 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">This 
document outlines the equipment inspection steps, required for fuel oil 
filter (this filter is used for cleaning the fuel oil from any impurites).</font></P>
<P style="margin-top: 0; margin-bottom: 8"><font face="Times New Roman">This 
inspection performed depending on pressure difference across the filter as 
indicated in the above title block. </font></P>

<p class=MsoNormal style='margin:8 0; text-align:justify;text-kashida:
0%;direction:ltr;unicode-bidi:embed; ' dir="ltr"><span style='color:black'>The 
first draft initiated by eng. </span><font face="Times New Roman">Abd Allla 
Mohamed Abd Allla</font><span style='color:black'>,&nbsp; reviewed by director eng. <span class=SpellE>Gamal</span>
<span class=SpellE>Arafa</span>,

</span><span style='color:black'>tested by eng.</span><span style='color:black'> 
Ibrahem Sherqawy, accepted by general director eng. <span class=SpellE>Mohamed. Abd</span> El-<span
class=SpellE>Salam,</span> and approved by eng. </span><font face="Times New Roman">
Michael George Head sector of Ayoun Moussa steam power station 2 x 320 MW</font></p>

  <FONT size=2>

<h1 align="left" dir="ltr" style="text-align: justify; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
<font face="Times New Roman"><span style="font-size:12.0pt; font-weight:400">This document 
accepted by
eng. Samir Abdel Gilil; EDEPC MPIS coordinator, and certified by 
accountant Mahmoud Mohamed Soliman; general director of Admin.&amp; Financial 
quality control, and supervisor of EDEPC inspection &amp; quality control Head 
sector.</span></font></h1>

</FONT>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <font FACE="Times New Roman">


<xd>


<xd>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">A work permit 
must be issued,<span lang="en-us"> </span>


<xd>
<span lang="en-us">and </span></xd><span lang="en-us">t</span>he maintenance 
staff should carry the suitable safety category,&nbsp;</LI>
<LI dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Safety fence 
with caution marks surrounding the work area is required.</xd><li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">Wear the 
  safety and healthy equipment as


<xd>


  safety


</xd>


    helmet, shoes, eye glass, nose mouth &quot;dust cover&quot; .... etc</li>


</xd>


    </font>


  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  The filter must be isolated mechanically by closing:<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Input and output 
  valves of Mazout.<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Steam and condensate 
  valve.<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * Drain the filter by 
  opening the drain valve.<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; * De-aerated filter by 
  opening de-aeration valves.</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Complete maintenance tool set</p>
  </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Cleaning fluid</p>
  </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; ">&nbsp;</P>
<P align=left style="margin-top: 0; ">&nbsp;</P>
<P align=left style="margin-top: 0; ">Work to be Carried Out</P>
</B>
</FONT>
<P align=left style="margin-top: 0; margin-bottom: 12" dir="ltr">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; The filter element has to 
be cleaned or the cartridge changed at a differential pressure of 0.8 bar</P>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font size="4" face="Arial">Procedure for Dismantling and Cleaning the Filter</font></P>
  <ol>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Open the air vent of the 
isolated filter, this relieves the liquid pressure.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Dismantle the casing cover 
of the isolated filter.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Open the drain.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Drain the liquid down to 
the strainer base.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Remove the filter element 
vertically upwards.</P>
    </li>
    <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Clean the filter element by 
cleaning fluid and by compressed air.</P>
    </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8">
<font size="4" face="Arial">Procedure for assembling the filter after Cleaning</font></P>
    <ol>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Install the filter element 
after cleaning.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">When mounting the cover, 
check that the seal is in perfect condition and seated properly; if necessary, 
replace seal. Screw cover on, the air vent remains open.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Close drain.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Slowly start up plant. 
Open the inlet shut-off valve slightly close air vent as soon as the air has 
escaped and liquid emerges.</P>
      </li>
      <li>
<P align=left style="margin-top: 0; margin-bottom: 8">Open both shut-off valves 
fully.</P>
      </li>
</ol>
<P align=left style="margin-top: 0; margin-bottom: 8"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

<P align=center style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/F-017-01.jpg" width="366" height="384"></P>
<P align=center style="margin-top: 0; margin-bottom: 8"><b>
<font face="Arial" size="2">Figure 1 : Fuel oil double 
Basket Strainer</font></b></P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="87%" id="AutoNumber1">
  <tr>
    <td width="4%" style="border-style: none; border-width: medium">1</td>
    <td width="20%" style="border-style: none; border-width: medium">Sieve ring.</td>
    <td width="4%" style="border-style: none; border-width: medium">11</td>
    <td width="18%" style="border-style: none; border-width: medium">Sieve base.</td>
    <td width="6%" style="border-style: none; border-width: medium">110</td>
    <td width="21%" style="border-style: none; border-width: medium">Magnetic rods.</td>
    <td width="6%" style="border-style: none; border-width: medium">120</td>
    <td width="37%" style="border-style: none; border-width: medium">Pressure spring.</td>
  </tr>
</table>

</BODY></HTML>