<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>Fan-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="591" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></td>
    <td WIDTH="496" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr" align="right">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power 
            Stations</font></b></p>
          </td>
          <td width="96%" align="right" dir="ltr">
            <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="5">Technical Procedure </x1>
            </font></b></p>
          </td>
          </tr>
        </table>
      </td>
    </b>
  </tr>
  <tr>
    <td WIDTH="285" VALIGN="TOP" ROWSPAN="3" HEIGHT="38" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span style="font-family: Arial"><font size="2">Re-Circulation Gas 
    Fan</font></span></b><p class="MsoNormal" style="text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-family: Arial"><font size="2">RVI/ 2 - 2500</font></span></b></p>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b>
    <span style="font-size: 10.0pt; font-family: Arial">KLIMA PRACMATIC - CZECH</span></b></td>
    <td WIDTH="193" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font FACE="Arial" SIZE="1">
    <b>Document
      No: </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; 
     
    </span><span style="font-family: Arial"><font size="2">&nbsp;Fan-002-r0</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="193" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><span style="font-family: Arial"><font size="2">
    <span lang="ar-eg">&nbsp;</span></font></span></b><font size="2"><b><span style="font-family: Arial"> 
    Talkha 2*210</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="193" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="3"> </font>
    <font face="Arial" size="2">&nbsp;&nbsp; APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="285" VALIGN="top" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Procedure:</font></b></p>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b>
    <span style="font-family: Arial"><font size="2">Major maintenance procedure</font></span><font size="2"><span style="font-family: Arial">&nbsp;(P1-Y1)</span></font></b></td>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><font FACE="Arial" SIZE="1"><b>
    Date Approved: &nbsp;</b></font><b><font face="Arial" size="1"> 09 Dec.2003</font></b></td>
  </tr>
  <tr>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; </b></font><b><font face="Arial" size="1">&nbsp;Dec.2008</font></b></td>
  </tr>
</table>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="justify" dir="ltr">
<font face="Times New Roman" size="3">This document outlines the major 
maintenance procedure P1, which must be carried on an annually bases</font></font><font face="Times New Roman"> 
as indicated by Y1 in the title 
block.</font></p>
<font face="Times New Roman" size="2">
<p class="MsoBodyTextIndent" style="margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt">This Fan is used for heating combustion air to 
raise the efficiency of the boiler.</span></p>
</font><font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="justify" dir="ltr">
<font size="3" face="Times New Roman">The first draft initiated by eng.&nbsp;</font><span style="font-size: 12.0pt; font-family: Times New Roman">Fawzy 
Ahmed Bsiouny</span><font size="3" face="Times New Roman">, tested  at&nbsp;03 
Nov. 2003, </font></font>
<font face="Times New Roman" size="2">
<span style="font-size: 12.0pt; font-weight: normal">reviewed by maintenance 
director: eng. Saad Mostafa,</span></font><font size="3" face="Times New Roman"> revised by EDEPCo. quality control eng.&nbsp;Samir Abdel Gilel, 
accepted by maintenance general director eng. </font>
<font face="Times New Roman" size="2"><span style="font-size: 12.0pt">Ali 
Mostafa Al-lithy</span></font><font face="Arial" size="2"><font size="3" face="Times New Roman"> 
and approved by eng. </font><font face="Times New Roman" size="2">
<span style="font-size: 12.0pt">Awad Mohammed Fathy Soliman Head Sector of 
TALKHA power station.</span></font><font size="3" face="Times New Roman"> </font></font>

</p>
</blockquote>

<p class="MsoHeading7" align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt; font-family: Arial; font-style: normal">
Technical specification of the Fan</span></b><span dir="LTR">&nbsp;</span></p>
<div align="center" dir="ltr" style="width: 593; height: 299">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" dir="ltr" width="505" height="277">
    <tr>
      <td style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15" valign="top">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">No. of fan per unit</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15" valign="top">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">2 (NS 10&amp;20)</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Type of fan</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">RVI/ 2- 2500</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Manufacture</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">KLIMA PRACMATIC</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Country</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">CZEK</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Total 
      pressure&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; ( Pa)</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">3730</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Volume capacity of 
      fan&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; ( m/s)</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">117</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Specific weight of flue 
      gas&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; (Kg/m)</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">0.6</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Max. 
      speed&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;(RPM)</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">740</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Temperature of flue 
      gas&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; (C)</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">285</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Type of bearing</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">(2)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 22232&nbsp; A/C3</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Motor 
      power&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; (Kw)</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">630</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Type of recommended oil</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Mobil DTE oil medium</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Type of equivalent oil</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Super hydraulic oil 46</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Interval exchange of 
      oil&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; (hr)</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">3000</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="15">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">Quantity of 
      oil&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;(l)</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="15">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">100</font></span></td>
    </tr>
    <tr>
      <td valign="top" style="width: 287; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" height="20">
      <p class="MsoHeading8" align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">
      <span style="font-family: Arial; font-style: normal"><font size="2">Total 
      weight&nbsp; including motor&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; (ton)</font></span></td>
      <td style="width: 177; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr" valign="top" height="20">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
      <span style="font-family: Arial"><font size="2">18.3</font></span></td>
    </tr>
  </table>
</div>

<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">

<span dir="ltr">

<b><font face="Arial" size="5">Safety Precautions</font></b> </span>
</p>
<ul dir="ltr">

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr"><span dir="ltr">Wear safety 
    helmet, and safety shoes ... etc</span></p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
    <span style="font-size: 12.0pt; font-family: Times New Roman">Isolate the 
    circuit breaker for the re-circulation gas fan and its lubrication system.
    </span></p>
    </ul>


</font>


<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">


    &nbsp;</p>


<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">


    &nbsp;</p>


<p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


    <font FACE="Times New Roman">


    <ul dir="ltr">
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
      <span style="font-size: 12.0pt" dir="LTR">Complete maintenance tool set.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
      <span style="font-size: 12.0pt" dir="LTR">Cleaning fluid.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
      <span style="font-size: 12.0pt" dir="LTR">Feeler gauge.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
      <span style="font-size: 12.0pt" dir="LTR">Suitable lifting device.</span></li>
</ul>
    </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Work to be Carried Out</p>
</b>
    </font>


  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  <b><span style="font-family: Arial">Before isolating the re-circulation gas 
  fan mechanically and electrically<br>
&nbsp;</span></b><table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="248" width="680" dir="ltr">
  <tr>
    <td style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="54" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-family: Arial">Steps</span></b></td>
    <td style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="54" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-family: Arial">Work to be carried out</span></b></td>
    <td style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="54" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-family: Arial">Setting</span></b></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-family: Arial">(reference value )</span></b></td>
    <td style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="54" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-family: Arial">Test Results</span></b></td>
  </tr>
  <tr style="height: 19.25pt" dir="ltr">
    <td style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial">1.</font></td>
    <td style="width: 372; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">Check, measure the vibration.</span></td>
    <td style="width: 147; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">0.28 : 2.8 mm/s</span></td>
    <td valign="top" style="width: 55; height: 24; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr>
    <td style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial">2.</font></td>
    <td style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family:Arial">Listen and check any abnormal noise</span></td>
    <td style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">OK  NOT OK</span></td>
    <td valign="top" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</td>
  </tr>
  <tr>
    <td style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial">3.</font></td>
    <td style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">Check the Lubricating oil level in tank</span></td>
    <td style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">2/3 upper oil side glass</font></span></td>
    <td valign="top" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr>
    <td style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial">4.</font></td>
    <td style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">Check any leakage of flue gas from rear &amp; 
    front sealing</span></td>
    <td style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">OK  NOT OK</span></td>
    <td valign="top" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr>
    <td style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial">5.</font></td>
    <td style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">Check the temperature of rear &amp; front 
    bearing</span></td>
    <td style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">50  C</span></td>
    <td valign="top" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr>
    <td style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial">6.</font></td>
    <td style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">Check any leakage of oil lubrication from 
    lubricating pipe system</span></td>
    <td style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">OK  NOT OK</span></td>
    <td valign="top" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr>
    <td style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial">7.</font></td>
    <td style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">Check the Lubricating oil level in front &amp; 
    rear bearing housing</span></td>
    <td style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">2/3 oil side glass</span></td>
    <td valign="top" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
  <tr>
    <td style="width: 35; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="27" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial">8.</font></td>
    <td style="width: 372; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="27" dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">Check the operation of lubricating oil pump</span></td>
    <td style="width: 147; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="27" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">OK  NOT OK</span></td>
    <td valign="top" style="width: 55; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="27" dir="ltr">
    <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial">&nbsp;</span></td>
  </tr>
</table>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<i><font size="4">Notes:</font></i><p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt"><br>
<br>
<br>
<br>
<br>
<br>
</span><span dir="ltr"><b>
<font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Fan 
Designation:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Fan serial no.<br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></span></p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">&nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<b><span style="font-family: Arial">After isolating the re-circulation gas fan 
mechanically and electrically</span></b><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<b>
<span style="font-size: 12.0pt; font-family: Arial; text-decoration: underline">
Disassembly of the Rear and Front Cooling Disk</span><span style="font-size: 12.0pt; font-family: Arial; ">&nbsp;&nbsp;&nbsp; </span></b>
<font face="Times New Roman"><span style="font-size: 12.0pt; ">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Figure (1)</span></font><ol dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Dismantle the safety cover (1) of 
  cooling disk.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Screw off the nuts (2) of bolts 
  which tighten the two halves of cooling disk around the fan shaft (3) .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Lift the two halves of cooling disk 
  (4)</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 2.85pt; margin-top: 0; margin-bottom: 8" dir="ltr">
<b><span style="font-size:12.0pt;font-family:Arial">Disassembly of the Coupling</span><span style="font-size: 12.0pt; font-family: Arial; ">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></b>
<font face="Times New Roman"><span style="font-size: 12.0pt; ">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Figure (2)</span></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: -18.0pt; direction: ltr; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Dismantle the safety cover of 
  coupling.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: -18.0pt; direction: ltr; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Screw off the bolt (1), which 
  connected the coupling cover (2) with its coupling half.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; text-indent: -18.0pt; direction: ltr; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="ltr">Remove the two covers of coupling 
  away from both.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; text-indent: -18.0pt; direction: ltr; unicode-bidi: embed; margin-left: 20.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Take out the two halves of coupling 
  spring (3).</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 2.85pt; margin-top: 0; margin-bottom: 8" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 2.85pt; margin-top: 0; margin-bottom: 8" dir="ltr">
<b><span style="font-size:12.0pt;font-family:Arial">Disassembly of the Rear and 
Front Bearing House </span>
<span style="font-size: 12.0pt; font-family: Arial; ">
&nbsp; </span></b>
<span style="font-size: 12.0pt; font-family: Times New Roman; ">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Figure (3)</span></p>
<ol>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Take out the temperature sensor.</span></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Drain the oil from the bearing house.</span></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Disassemble all lubricating oil hoses.&nbsp; </span>
  </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off the bolts (3) which connected 
  bearing house cover (2) with upper / bottom halves of bearing house (1/1&amp;1/2).</span></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Screw off the bolt (4), which connected two 
  halves of bearing house (1/1&amp;1/2).</span></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Take up the upper half of bearing house (1/1).</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 2.85pt; margin-top: 0; margin-bottom: 8" dir="ltr">
<b><span style="font-size:12.0pt;font-family:Arial">Disassembly the Rear and 
Front (Internal &amp; External) Sealing&nbsp; </span></b></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt" dir="LTR">Open the manhole of the fan.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt" dir="ltr">Screw of the nuts, which tighten the 
  cover, rings halves of external sealing.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt" dir="ltr">Take out the cover rings halves and 
  sealing rings one by one of the external sealing.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt" dir="LTR">Screw of the nuts, which tighten the 
  internal sealing and then take it out.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect and repair or exchange the defected parts</li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 2.85pt; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8" dir="ltr">
<b><u><span style="font-size:12.0pt;font-family:Arial">Cooling Desk</span></u></b></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Clean every part well.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Check the cooling desk from any 
  mechanical wear.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Measure the diameter of cooling 
  desk.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Repair or exchange it if needed.</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<b><span style="font-size: 12.0pt">&nbsp;</span><u><span style="font-size:12.0pt;font-family:Arial">Coupling</span></u></b></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Clean every part well.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Check the Coupling springs from any 
  mechanical wear.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Check the two halves coupling from 
  any mechanical wear.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Repair or exchange any part if 
  needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Re-grease the coupling springs</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8" dir="ltr">
<b><span style="font-size: 16.0pt">&nbsp;</span><u><span style="font-size:12.0pt;font-family:Arial">Bearing 
House &amp; Bearing</span></u></b></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Clean every part well.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Check the bearing from any 
  mechanical wear.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Check the two halves of bearing 
  house from any mechanical wear or damage.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Repair or exchange any part if 
  needed.</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-left: 2.85pt; margin-top: 0; margin-bottom: 8" dir="ltr">
<b><u><span style="font-size:12.0pt;font-family:Arial">Rear and Front (Internal 
&amp; External) Sealing</span></u></b></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Clean every part well.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Check the cover rings exchange it if 
  needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Exchange the sealing ring.</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<b><span style="font-size: 12.0pt">&nbsp;</span><u><span style="font-size:12.0pt;font-family:Arial">Impeller, 
Shaft and Foundation</span></u></b></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Clean every part well.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Check the shaft from any defect 
  (Cracks, deflection) and repair or exchange it if needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Check the impeller from any defect 
  (mechanical wear or corrosion,.) and repair or exchange it if needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt" dir="LTR">Check the foundation from any defect 
  and repair it if needed.</span></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<b><span style="font-size:12.0pt;font-family:Arial">Assembly of all Parts </span>
</b></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <font face="Times New Roman"><span style="font-size: 12.0pt" dir="LTR">Clean 
  every part well.</span></font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <font face="Times New Roman"><span style="font-size: 12.0pt" dir="LTR">
  Assemble every part in reverse sequence of disassembly.</span></font></li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<b><span style="font-size: 12.0pt; font-family: Arial">Re-lubricating</span></b></p>
<ol>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size: 12.0pt">Use the recommended/ or equivalent oil type.</span></li>
</ol>
  <p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman" size="4"><span dir="LTR">After successful 
  inspection, operate the fan again, read all the available record value and 
  putted in table (1) to compare between the values before and after inspection.</span></font><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  <i><font size="4">Notes:</font></i><p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt"><br>
<br>
<br>
<br>
<br>
</span><span dir="ltr"><b>
<font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Fan 
Designation:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Fan serial no.<br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></span></p>
<p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><span style="font-size: 12.0pt">&nbsp;</span></b></p>
<p class="MsoNormal" dir="ltr" style="text-align: center; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
<b><span style="font-size: 12.0pt">&nbsp;</span><span style="font-size: 12.0pt; font-family: Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Maintenance Record Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
MRDS</span></b></p>
<p class="MsoNormal" align="center" dir="ltr" style="text-align:center;direction:
ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8"><b><u><span style="font-size:12.0pt;font-family:Arial">
Table No. (1)</span><span style="font-size:12.0pt;">:</span> <span style="font-family:Arial">Re-circulation Gas 
    Fan type RVI/ 2 - 2500, </span></u>
    <span style="font-family: Arial">KLIMA PRACMATIC - CZECH</span></b></p>
<div align="left" dir="ltr" style="width: 726; height: 327">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="675" dir="ltr">
    <tr style="page-break-inside: avoid; height: 15.1pt" dir="ltr">
      <td rowspan="2" style="width: 29; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">No.</font></span></td>
      <td rowspan="2" style="width: 249; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">Item</font></span></td>
      <td rowspan="2" style="width: 60; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">Setting</font></span></p>
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial">V<font size="2">alue</font></span></td>
      <td rowspan="2" style="width: 34; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">Unit</font></span></td>
      <td colspan="2" style="width: 137; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">Record value</font></span></td>
      <td rowspan="2" style="width: 75; height: 15.1pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">Remarks</font></span></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 20.5pt" dir="ltr">
      <td style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">Before Ins.</font></span></td>
      <td style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial"><font size="2">After Ins.</font></span></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 20.5pt" dir="ltr">
      <td valign="middle" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td colspan="6" valign="middle" style="width: 615; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><font face="Arial" size="2"><u>During Re-circulation gas fan operates</u></font></b></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 20.5pt" dir="ltr">
      <td valign="middle" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">1</font></td>
      <td valign="middle" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">Temperature front bearing house</font></td>
      <td style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">50</font></td>
      <td style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2"> C</font></td>
      <td valign="middle" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 20.5pt" dir="ltr">
      <td valign="middle" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">2</font></td>
      <td valign="middle" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">Temperature rear bearing house</font></td>
      <td style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">50</font></td>
      <td style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2"> C</font></td>
      <td valign="middle" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 20.5pt" dir="ltr">
      <td valign="middle" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">3</font></td>
      <td valign="middle" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoHeading8" align="left" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
      <span style="font-family: Arial; font-style: normal"><font size="2">
      Vibration level in front bearing</font></span></td>
      <td style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">0.28 : 2.8</font></td>
      <td style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">mm/s</font></td>
      <td valign="middle" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 20.5pt" dir="ltr">
      <td valign="middle" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">4</font></td>
      <td valign="middle" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoHeading8" align="left" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
      <span style="font-family: Arial; font-style: normal"><font size="2">
      Vibration level in front bearing</font></span></td>
      <td style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">0.28 : 2.8</font></td>
      <td style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">mm/s</font></td>
      <td valign="middle" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 20.5pt" dir="ltr">
      <td valign="middle" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td colspan="6" style="width: 615; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><font face="Arial" size="2"><u>During Assembles of gas fan</u></font></b></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 20.5pt" dir="ltr">
      <td valign="middle" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">1</font></td>
      <td valign="middle" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoHeading8" align="left" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
      <span style="font-family: Arial; font-style: normal"><font size="2">
      Vertical permissible value of misalignment.</font></span></td>
      <td style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">0.2</font></td>
      <td style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">mm</font></td>
      <td valign="middle" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 20.5pt" dir="ltr">
      <td valign="middle" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">2</font></td>
      <td valign="middle" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoHeading8" align="left" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
      <span style="font-family: Arial; font-style: normal"><font size="2">
      Angular permissible value of misalignment.</font></span></td>
      <td style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">0.25</font></td>
      <td style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2"> </font></td>
      <td valign="middle" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 20.5pt" dir="ltr">
      <td valign="middle" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">3</font></td>
      <td valign="middle" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoHeading8" align="left" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
      <span style="font-family: Arial; font-style: normal"><font size="2">Upper 
      clearance of front &amp; rear gland</font></span></td>
      <td style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">2-6</font></td>
      <td style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">mm</font></td>
      <td valign="middle" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
      <td valign="middle" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <font face="Arial" size="2">&nbsp;</font></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 20.5pt" dir="ltr">
      <td valign="middle" style="width: 29; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt">4</span></td>
      <td valign="middle" style="width: 249; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoHeading8" align="left" dir="ltr" style="text-align: left; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt; font-family: Times New Roman; font-style: normal">
      Lower clearance of front &amp; rear gland</span></td>
      <td style="width: 60; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt">5-8</span></td>
      <td style="width: 34; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt">mm</span></td>
      <td valign="middle" style="width: 66; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt">&nbsp;</span></td>
      <td valign="middle" style="width: 56; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt">&nbsp;</span></td>
      <td valign="middle" style="width: 75; height: 20.5pt; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="font-size: 12.0pt">&nbsp;</span></td>
    </tr>
  </table>
</div>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8"><span dir="ltr"><b>
<font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Fan 
Designation:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Fan serial no.<br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></span></p>

<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p class="MsoNormal" style="text-align: center; direction: ltr; unicode-bidi: embed" dir="ltr">
<u><span dir="ltr"><font face="Arial" size="4">Trouble Shooting</font></span></u></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="586" width="679">
  <tr style="page-break-inside: avoid; height: 20.6pt">
    <td style="width: 168; height: 39; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed" dir="ltr">
    <font face="Arial" size="2">Trouble</font></td>
    <td style="width: 233; height: 39; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed" dir="ltr">
    <font face="Arial" size="2">Possible Reasons</font></td>
    <td style="width: 222; height: 39; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
    <p class="MsoNormal" style="direction: ltr; unicode-bidi: embed" dir="ltr">
    <font face="Arial" size="2">Remedy</font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="5" valign="top" style="width: 168; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="153">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2">1.</font><span style="font-style: normal; font-variant: normal; font-family: Arial"><font size="2">&nbsp;&nbsp;</font></span><font face="Arial" size="2"><span dir="LTR">Fan 
    dose not reaches the prescribed output.</span></font></td>
    <td rowspan="2" valign="top" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="11">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">Increased resistance of the equipment.</font></p>
    <p class="MsoNormal" dir="RTL"><font face="Arial" size="2"><span dir="LTR">&nbsp;</span></font></td>
    <td valign="top" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">-&nbsp;Opening of closing organs </font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">- Checking of the perfect permeability of the 
    piping.</font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="48">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">Additional suction of the false air.</font></td>
    <td valign="top" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="48">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Closing of the 
    checking manhole, rep. checking of joints and other spots where the suction 
    in could take place.</span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">Wear of blades on the impeller wheel.</font></td>
    <td valign="top" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Fan stopping and 
    checking of its wear, replacement of the impeller wheel.</span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="63">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">Pneumatic values of the equipment do not 
    coincide with planned ones.</font></td>
    <td valign="top" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="63">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">The pneumatic 
    measurements on the equipment are performed, the defect being removed 
    according to instruction of the designer. </span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="5" valign="top" style="width: 168; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="193">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2">2.</font><span style="font-style: normal; font-variant: normal; font-family: Arial"><font size="2">&nbsp;&nbsp;</font></span><font face="Arial" size="2"><span dir="LTR">Excessive 
    fan vibration</span></font></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 7.1pt">
    <font face="Arial" size="2">&nbsp;</font></td>
    <td valign="top" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="35">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">Unleveled or worn impeller wheel.</font></td>
    <td valign="middle" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="35">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Check the leveling 
    of the impeller wheel , level it or replace </span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="63">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">Incorrect assembly of the coupling or its wear</font></td>
    <td valign="middle" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="63">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Checking of the 
    correct fitting and adjust of the coupling, of its proper axial clearance, 
    correction and leveling of the coupling, rep. replacement.</span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="middle" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="30">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">Loosened screws, fixing the impeller wheel, 
    bearing, el. Motor etc.</font></td>
    <td valign="middle" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="30">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Checking of 
    tightness and fixing of screws.</span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="middle" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="26">
    <p class="MsoNormal" style="margin-right:5.75pt;text-align:left;direction:ltr;
  unicode-bidi:embed"><font face="Arial" size="2">Damaged bearing</font></td>
    <td valign="middle" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="26">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Replace bearing if 
    need.</span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="middle" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt">
    <font face="Arial" size="2"><span dir="LTR">Damaged shaft.</span></font></td>
    <td valign="middle" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Checking by using 
    an indicator. If damaged replace it.</span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td rowspan="5" valign="top" style="width: 168; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="195">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2">3.</font><span style="font-style: normal; font-variant: normal; font-family: Arial"><font size="2">&nbsp;&nbsp;</font></span><font face="Arial" size="2"><span dir="LTR">Bearing 
    heats up.</span></font></td>
    <td valign="top" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="46">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">Higher ambient temp. or significant increase of 
    the temp. of the conveyed air material.</font></td>
    <td valign="top" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 3.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="46">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Checking of 
    attachment of cooling disks, reps. function of lubrication station (If used) 
    , temp. Reduction of conveyed air material.</span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">Defective or unsuitable oil.</font></td>
    <td valign="top" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Clean the bearing, 
    bearing ring box and replace the oil.</span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">Impurities in the bearing. </font></td>
    <td valign="top" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Dismantle the 
    bearing, clean and fill new.</span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="top" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="46">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <font face="Arial" size="2">Defective bearing, incorrect radial clearance.</font></td>
    <td valign="top" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="46">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Dismantling and 
    inspection of the bearing measure the radial clearance, replacement of the 
    defect bearing.</span></font></td>
  </tr>
  <tr style="page-break-inside: avoid">
    <td valign="middle" style="width: 233; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 18.0pt">
    <font face="Arial" size="2"><span dir="LTR">Defective assembly 
    of the bearing</span></font></td>
    <td valign="top" style="width: 222; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 1.0pt solid windowtext; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33">
    <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
    <font face="Arial" size="2"><span dir="LTR">Correct assembly.</span></font></td>
  </tr>
</table>

<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/fan-002+004-1.gif" width="490" height="473"></p>

<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Figure (1)</p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/Fan-002+004-r0.jpg" width="490" height="399"></p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Figure (2)</p>

<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/fan-002+4-3jpg.jpg" width="610" height="871"></p>

<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Figure (3)</p>

</body>

</html>