<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
Fan-007-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=581>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=486>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=295>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font size="2" face="Arial">Forced Draft Fan, Gas 
      Recirculation Fan</font></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><font size="2" face="Arial">Waagner  Biro Austria,
      <br>
      Soly Vent Venter  France</font></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=173><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Fan-007-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=173><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;&nbsp;&nbsp; Ataka PS</FONT></SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=186><FONT face=Arial 
      size=1>Status:</FONT> <B><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=295><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font size="2" face="Arial">
    Equipment Inspection&nbsp; (I1-M6)</font></B></TD><B>
    <TD align=left height=33 vAlign=top width=173 dir="ltr">
    <p dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;20 </B></FONT><B><FONT face=Arial size=1>June 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left height=1 vAlign=top width=173 dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> June 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: -7"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p class="MsoBodyTextIndent2" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
This document outlines the Fan inspection list I1, which must be performed every six month, 
as indicated by M6 in the title block.</p>
<p class="MsoBodyTextIndent2" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
The forced fans to supply boiler with combustion air, and gas recirculation fans 
to heat combustion to rise the efficiency of boiler.</p>
<p class="MsoBodyTextIndent2" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
The first draft initiated by eng. Abd El-Naeem Attalla Ahmed, tested at 23 March 
2004, accepted by general director eng. Abd El Shafy Ali, revised by EDEPCo. quality 
control eng. Samir Abed El-Gelil,

approved by eng. Deyaa EL-Deen Abu El-Fetouh Yousif; Head Sector of Ataka Power 
Station (2x300 M.W+2x150 M.W), and certified by eng. Aly Mostafa Al-Lethy: 
EDEPCo. Inspection and quality Control Head Sector.</p>
<p class="MsoBodyTextIndent2" style="margin-top: 0; margin-bottom: 8" dir="ltr">
The technical specification for the types of fan stated at the last page page 
no.
</p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>


  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 4"><font face="Times New Roman">Work order must be issued and the qualified 
  maintenance staff should the suitable safety category </font></li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 4"><font face="Times New Roman">Safety fence (rope) with caution marks 
  surrounding the work area </font></li>
  <li>
  <p align="left" style="margin-top: 0; margin-bottom: 4"><font face="Times New Roman">Wear safety helmet, shoes</font><span dir="LTR">, 
  gloves ... etc.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  <span dir="LTR">Isolate the circuit breaker of the fan motor </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  <span dir="LTR">Disconnect electric terminals of fan motor </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  <span dir="LTR">The fan must be isolated mechanically by&nbsp; closing delivery 
  damper </span></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  <span dir="LTR">Complete maintenance tool set.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  <span dir="LTR">Cleaning fluid manual puller.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  <span dir="LTR">Feeler gauge dial indicator.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  <span dir="LTR">Vibrometer straight edge.</span></li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: -7; margin-bottom: -7">Work to be Carried Out</B></FONT>&nbsp;</P>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check alignment for flange of coupling of fans and ensure that 
  is OK</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Measure vibration level for bearing as MRDS&nbsp; then analyze it and determine what to do (if it is needed).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check bolts fixation, tighten if&nbsp; needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check visually the bearings oil for&nbsp; color and viscosity, add or change 
  oil if needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the tightness of the coupling.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the damper linkage.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check that the connecting flanges between the fan and the 
  ducting are good.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the oil level of the bearing.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check that no water  in the bottom of the casing.</span></li>
<FONT face="Times New Roman">
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Return back all mechanical and electrical Fan positions to the normal by 
    coordinating with shift engineer</li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Operate the Fan and ensure that it is OK </li>
</ol>
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;</FONT><p class="MsoNormal" align="center" style="margin-left:18.0pt;text-align:center;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Maintenance Record 
Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; MRDS</font></b></p>
<div align="center">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="width: 678; border-collapse: collapse; border: medium none" height="122">
    <tr>
      <td width="123" style="width: 92.0pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Item</font></b></td>
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Setting Value</font></b></td>
      <td style="width: 95; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Unit</font></b></td>
      <td style="width: 85; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Before Inspection</font></b></td>
      <td style="width: 102; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">After Inspection</font></b></td>
      <td style="width: 192; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Remarks</font></b></td>
    </tr>
    <tr style="height: 34.0pt">
      <td width="123" style="width: 92.0pt; height: 28; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">Vibration</font></td>
      <td style="width: 230; height: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;From&nbsp; 0.7 to 1.8</font></td>
      <td style="width: 95; height: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">mm / sec</font></td>
      <td style="width: 85; height: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td style="width: 102; height: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td style="width: 192; height: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
    </tr>
    <tr style="height: 34.0pt">
      <td width="123" style="width: 92.0pt; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">Clearance</font></td>
      <td style="width: 230; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      &nbsp;</td>
      <td style="width: 95; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="2" face="Arial">mm</font></td>
      <td style="width: 85; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td style="width: 102; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td style="width: 192; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
    </tr>
    <tr style="height: 34.0pt">
      <td width="123" style="width: 92.0pt; height: 30; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">Alignment</font></td>
      <td style="width: 230; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      &nbsp;</td>
      <td style="width: 95; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="2" face="Arial">mm</font></td>
      <td style="width: 85; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td style="width: 102; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td style="width: 192; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
    </tr>
  </table>
</div>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<span dir="ltr"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Fan 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
<span style="text-transform: uppercase; text-decoration: underline">
<b><font size="2" face="Arial">Technical Specification for the three types of 
boiler fans</font></b></span></p>
<blockquote>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
<span style="text-transform: uppercase">
<b><font size="2" face="Arial">1) Forced Draft Fan, </font></b></span>
<font face="Arial"><b><font size="2"><span style="text-transform: uppercase">WAAGNER BIRO AUSTRIA 
for unit 1, 2</span></font></b></font></p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="510" id="AutoNumber1" height="73">
    <tr>
      <td width="154" align="center" height="20">
      <p style="margin-top: 2; margin-bottom: 2"><b><font face="Arial" size="2">
      Item</font></b></td>
      <td width="353" align="center" height="20">
      <p style="margin-top: 2; margin-bottom: 2"><b><font face="Arial" size="2">
      Unity</font></b></td>
    </tr>
    <tr>
      <td width="154" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Medium</font></td>
      <td width="353" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Air </font></td>
    </tr>
    <tr>
      <td width="154" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Output</font></td>
      <td width="353" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      226.000 m3/h (at 273 kand l.033 bar) 266.700 m3/h</font></td>
    </tr>
    <tr>
      <td width="154" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Temperature </font></td>
      <td width="353" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      318 k </font></td>
    </tr>
    <tr>
      <td width="154" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Density</font></td>
      <td width="353" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      1.095 kg/m3</font></td>
    </tr>
    <tr>
      <td width="154" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Pressure</font></td>
      <td width="353" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      11.183.4/11.536,56&nbsp;&nbsp; Pa </font></td>
    </tr>
    <tr>
      <td width="154" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      No. Of Revolutions</font></td>
      <td width="353" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      1480 rpm</font></td>
    </tr>
    <tr>
      <td width="154" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Power Consumption</font></td>
      <td width="353" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      1009 kw</font></td>
    </tr>
    <tr>
      <td width="154" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Motor </font></td>
      <td width="353" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      1200 kw/h = 1480 rpm</font></td>
    </tr>
    <tr>
      <td width="154" align="left" height="1">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Design</font></td>
      <td width="353" align="left" height="1">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      RADIL</font></td>
    </tr>
  </table>
</blockquote>
<blockquote>
<p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<span style="text-transform: uppercase"><font face="Arial" size="2">
<b>2) Forced  Fan, Solyvent Ventec FRANCE</b></font></span><span dir="ltr"><font face="Arial"><b><font size="2"><span style="text-transform: uppercase"> 
for unit 3, 4</span></font></b></font></span></p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="438" id="AutoNumber1" height="1">
    <tr>
      <td width="288" align="center" height="19">
      <p style="margin-top: 2; margin-bottom: 2"><b><font face="Arial" size="2">
      Item</font></b></td>
      <td width="147" align="center" height="19">
      <p style="margin-top: 2; margin-bottom: 2"><b><font face="Arial" size="2">
      Unity</font></b></td>
    </tr>
    <tr>
      <td width="288" align="left" height="20">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Capacity </font></td>
      <td width="147" align="left" height="20">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      533068&nbsp;Nm3/h</font></td>
    </tr>
    <tr>
      <td width="288" align="left" height="17">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Normal </font></td>
      <td width="147" align="left" height="17">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      35 C</font></td>
    </tr>
    <tr>
      <td width="288" align="left" height="20">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Higher Inlet Temperature</font></td>
      <td width="147" align="left" height="20">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      35 C</font></td>
    </tr>
    <tr>
      <td width="288" align="left" height="20">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Absorbed Power at Normal Temperature</font></td>
      <td width="147" align="left" height="20">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      1747 K.W</font></td>
    </tr>
    <tr>
      <td width="288" align="left" height="20">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Rotation Speed&nbsp;&nbsp; </font></td>
      <td width="147" align="left" height="20">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      1480 rpm</font></td>
    </tr>
    <tr>
      <td width="288" align="left" height="1">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Fan Pressure Rise Static </font></td>
      <td width="147" align="left" height="1">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      8362 </font></td>
    </tr>
  </table>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 4" dir="ltr">
<span style="text-transform: uppercase">
<b><font size="2" face="Arial">3) Gas Recirculation Fan, </font></b></span>
<font face="Arial"><b><font size="2"><span style="text-transform: uppercase">WAAGNER BIRO AUSTRIA 
for unit 1, 2</span></font></b></font></p>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="510" id="AutoNumber2" height="76">
    <tr>
      <td width="163" align="center" height="20">
      <p style="margin-top: 2; margin-bottom: 2"><b><font face="Arial" size="2">
      Item</font></b></td>
      <td width="344" align="center" height="20">
      <p style="margin-top: 2; margin-bottom: 2"><b><font face="Arial" size="2">
      Unity</font></b></td>
    </tr>
    <tr>
      <td width="163" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Medium</font></td>
      <td width="344" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">FLUE GAS</font></td>
    </tr>
    <tr>
      <td width="163" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Output</font></td>
      <td width="344" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">140.000 m3/h ( at 273 k and l.033 bar 
      ) 349.730 m3/h </font>
      </td>
    </tr>
    <tr>
      <td width="163" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Temperature </font></td>
      <td width="344" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">673&nbsp; k </font>
      </td>
    </tr>
    <tr>
      <td width="163" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Density</font></td>
      <td width="344" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">0.52&nbsp; kg/m3</font></td>
    </tr>
    <tr>
      <td width="163" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Pressure</font></td>
      <td width="344" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">4120.2/4434.12&nbsp; Pa</font></td>
    </tr>
    <tr>
      <td width="163" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      No. Of Revolutions</font></td>
      <td width="344" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">1480&nbsp; rpm</font></td>
    </tr>
    <tr>
      <td width="163" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Power Consumption</font></td>
      <td width="344" align="left" height="16">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">526 kw</font></td>
    </tr>
    <tr>
      <td width="163" align="left" height="1">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Design</font></td>
      <td width="344" align="left" height="1">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      RADIL</font></td>
    </tr>
  </table>
<p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:8; margin-bottom:2" dir="ltr">
<span style="text-transform: uppercase"><font face="Arial" size="2">
<b>4) Gas 
Re</b></font><b><font size="2" face="Arial">circulation </font></b><font face="Arial" size="2">
<b>Fan, Soly Vent Venter FRANCE</b></font></span><span dir="ltr"><font face="Arial"><b><font size="2"><span style="text-transform: uppercase"> 
for unit 3, 4</span></font></b></font></span></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="58%" id="AutoNumber3" height="62">
  <tr>
    <td width="68%" height="19">
    <p align="center"><b><font face="Arial" size="2">Item</font></b></td>
    <td width="32%" height="19">
    <p align="center"><b><font face="Arial" size="2">Unity</font></b></td>
  </tr>
  <tr>
    <td width="68%" height="16">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Capacity </font>
    </td>
    <td width="32%" height="16">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">260304 Nm3/h</font></td>
  </tr>
  <tr>
    <td width="68%" height="20">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Normal Inlet 
    Temperature </font></td>
    <td width="32%" height="20">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
      <font face="Arial" size="2">331 C</font></p>
      </td>
  </tr>
  <tr>
    <td width="68%" height="20">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Higher Inlet 
    Temperature</font></td>
    <td width="32%" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">365 C</font></td>
  </tr>
  <tr>
    <td width="68%" height="16">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Absorbed Power at 
    normal temperature</font></td>
    <td width="32%" height="16">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">510.3</font><span style="font-style:normal; font-variant:normal; font-family:Arial"><font size="2">
    </font> </span>
      <font face="Arial" size="2">
      <span dir="LTR">kw</span></font></td>
  </tr>
  <tr>
    <td width="68%" height="16">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Rotation Speed&nbsp;&nbsp;
    </font></td>
    <td width="32%" height="16">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">980 rpm</font></td>
  </tr>
  <tr>
    <td width="68%" height="1">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">Fan Pressure Rise 
    Static </font></td>
    <td width="32%" height="1">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">2712</font></td>
  </tr>
</table>
</blockquote>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>