<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
fan-010-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
DRAFT </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=577>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55><B>
    <IMG border=0 
      src="../../images/mpis-1.gif" width="59" height="214"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=482>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=76 rowSpan=3 vAlign=top width=275>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font size="2" face="Arial">Forced draft fan<br>
      FD FAn<br>
      TLT- USA</font></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=189><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Fan-010-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=21 vAlign=top width=189><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;&nbsp;</FONT></SPAN></B><FONT face=Arial 
      size=1> </FONT>
    <FONT face=Arial 
      size=2><b>Ayon Moussa PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=202><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;<B>&nbsp;<font face="Arial" size="2">DRAFT</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=275><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">Minor 
    maintenance (P1-Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=195><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1> </FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=195><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> </FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<P align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">This document out lines the details equipment <font face="Times New Roman">
Minor maintenance (P1-Y1)</font>, required for FD fan (this fan is used for 
supply the boiler with combustion air). This minor maintenance performed every 
year as indicated by Y1 in the above title block.</P>
<P align="left" dir="ltr" style="margin-top: 0; margin-bottom: 8">The first 
draft initiated by eng: Abdalla M.&nbsp; Abdalla. reviewed by directed by eng: 
Gamal Arafa and revised by quality control eng. Samir Abd el-Gelil at edec, 
accepted by general director eng. M. Abd el-salam and approved by eng: Michael 
Goerge: head sector of Ayoun Moussa Steam Power Station 2x320 MW</P>
<P dir="ltr" align="left" style="margin-bottom: 6"><span dir="ltr">
<font face="Arial" style="font-weight: 700">Technical Specification of SL FA</font></span><B><font face="Arial" size="2">DRAFT</font></B></P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="66%" id="AutoNumber1" height="130">
  <tr>
    <td width="38%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Manufacture</font></td>
    <td width="62%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">T.L.T-USA</font></td>
  </tr>
  <tr>
    <td width="38%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Capacity m 3/s</font></td>
    <td width="62%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">218.93</font></td>
  </tr>
  <tr>
    <td width="38%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Static pressure kpa</font></td>
    <td width="62%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">8.39</font></td>
  </tr>
  <tr>
    <td width="38%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Fluid</font></td>
    <td width="62%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Air</font></td>
  </tr>
  <tr>
    <td width="38%" height="1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">R.P.M</font></td>
    <td width="62%" height="1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">1000</font></td>
  </tr>
  <tr>
    <td width="38%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Bearing type</font></td>
    <td width="62%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Sleeve baring </font> </td>
  </tr>
  <tr>
    <td width="38%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Bearing size</font></td>
    <td width="62%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">6 inch</font></td>
  </tr>
  <tr>
    <td width="38%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Type of recommended oil</font></td>
    <td width="62%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Mobil D.T.E. heavy medium ISO VG 68</font></td>
  </tr>
  <tr>
    <td width="38%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Motor power kw</font></td>
    <td width="62%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">2420</font></td>
  </tr>
</table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman"><span style="line-height: 150%" dir="LTR">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category</span></font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">Safety fence (rope) with caution marks 
  surrounding the work area, </font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">Wear your safety helmet, shoes ... etc</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">Isolate the circuit breaker for the motor of this 
  FD FAN</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">Isolate the electrical cable feeding of the motor 
  of this FD FAN</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">The FD FAN must be isolated mechanically by 
  closing suction and delivery valve</font></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face=Arial>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="line-height: 150%" dir="LTR">
  Complete maintenance tool set</span></font></FONT><FONT face="Times New Roman"><li dir="ltr">
  <p class="MsoNormal" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Cleaning fluid, Manual puller,</li>
  <li dir="ltr">
  <p class="MsoNormal" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Suitable lifting device, Feeler gauge</li>
  <li dir="ltr">
  <p class="MsoNormal" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Hammer,
  Dial indicator,
  Tourqe wrench&nbsp; </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<ol>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the fan side half coupling from the rotor and inspect both the fan 
  side and the motor side half couplings for wear. Clean all parts and 
  re-grease. jacking fixtures are required to remove the coupling hubs. In 
  addition to these fixtures, the hydraulic jacks are required. Torquing 
  requirements for bolts. Check the alignment of the motor, intermediate shaft 
  (if applicable), and the couplings.</li>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  Wear or damage may affect the fan balance</li>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check all lube oil and hydraulic system hoses, piping, and fittings for leaks </li>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check ROTOR &amp; BLADE LINERS </li>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and repair as required HOUSING &amp; INLET BOX</li>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and adjust as required COUPLING WEAR &amp; ALIGNMENT </li>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and adjust as required DAMPER BLADES &amp; LINKAGES</li>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and adjust as required ROTOR BODY BOUND BOLTS</li>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and adjust as required SHAFT BEARINGS &amp; SEALS </li>
  <li dir="ltr">
  <p style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
  INLET CONE CLEARANCES&nbsp; </li>
</ol>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>