<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
Fan-010-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>





<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=580>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=485>
      <TABLE border=0 dir=ltr width="101%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=303>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Induced Draft Fan Double Inlet </span></B></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b>
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      89TVAFG</span></b></p>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b>
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Westinghouse Sturtevant Division USA</span></b></p>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=164><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;Fan-010-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=164><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp; </FONT>
    <b><FONT face=Arial 
      size=2>Abu Sultan</FONT></b><FONT face=Arial 
      size=2><b> PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=177><FONT face=Arial 
      size=1>Status:</FONT> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;<B><font face="Arial" size="2">APPROVED</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=303><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT>
    <font face="Arial" size="2">Equipment Inspection</font><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    (I1M3)</span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=187>
    <p style="margin-top: 0"><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date:&nbsp;&nbsp;&nbsp;&nbsp;26 Oct 2004</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=187>
    <p style="margin-top: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; Oct 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P dir="ltr">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">
Introduction</font></b></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  This document out lines the equipment inspection list I1, which must be carried 
  out <span style="layout-grid-mode: line">every three months as indicated by M3 
  in the title block.</span></p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">The induced draft fan function: pulling the 
  combustion gases from the furnace through the heat
  transfer surface in the superheaters, reheaters, economizer, gases side preheater into the stock.</span></p>
  <p class="MsoBodyText3" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
  <span style="font-size:12.0pt;font-weight:normal">The first draft initiated by 
  eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by </span>
  <span style="font-size: 12.0pt; font-weight: normal">EDEPC </span>
  <span style="font-size:12.0pt;font-weight:normal">inspection &amp; quality control 
  eng. Samir Abd El- Gelil, </span>
<font face="Times New Roman">
<span style="font-size:12.0pt;
font-weight:normal">approved by eng. Mokhter Abd Ellatif; head 
Sector of </span>
  Abu Soltan Power Station, and certified by eng. Aly Mostafa Al Lethy EDEPC 
  inspection &amp; quality control head sector.</font></p>

  <p class="MsoBodyText3" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
  <span style="font-size: 10.0pt; font-family: Arial"><b>Technical Specification</b>
  </span></p>

  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="503">
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">No. of fans per unit</span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading7" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0cm; margin-bottom: .0001pt">
      <span style="font-size:10.0pt;font-family:
  Arial">Type of fan</span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">
      Centrifugal fan heavy duty fan wheel</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Manufacture of Motor</span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">GE&nbsp; USA</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Manufacture of Fan&nbsp;
      </span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">
      Westinghouse </span>
      <span style="font-size:10.0pt;
    font-family:Arial">USA</span><span style="font-size:10.0pt;font-family:Arial">
      </span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Speed of Motor </span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">985</span><span style="font-size:10.0pt;font-family:Arial">&nbsp; 
      &nbsp;&nbsp;RPM</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">
      Motor&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1250</span><span style="font-size:10.0pt;font-family:Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;HP</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">
      Volume&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">258000</span><span style="font-size:10.0pt;font-family:Arial">&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;<font color="#0000FF">CFM</font></span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Type of recommended oil</span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">SAE 30</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Type of equivalent oil</span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Turbo 68</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Quantity of grease for 
      coupling</span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">3.6</span><span style="font-size:10.0pt;font-family:Arial"> 
      &nbsp;LBS</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Quantity of oil for 
      bearing&nbsp; </span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">4.5</span><span style="font-size:10.0pt;font-family:Arial">&nbsp;&nbsp;Gallon</span><span style="font-size:10.0pt;font-family:Arial">&nbsp;&nbsp;&nbsp;&nbsp;Qty / Brg</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size:10.0pt;font-family:Arial">Rotor Weight&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">8250</span><span style="font-size:10.0pt;font-family:Arial"> 
      &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;LBS</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Interval exchange of oil 
      and grease</span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Three 
      month</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Bearing type&nbsp; /&nbsp; size</span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Dodge RET 
      sleevoil 5.44 USA&nbsp; </span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Coupling type and size</span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Zurn 
      Amerigear </span><span style="font-size:10.0pt;
    font-family:Arial">USA</span><span style="font-size:10.0pt;font-family:Arial">&nbsp; 
      Series&nbsp; f 105</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size:10.0pt;font-family:
  Arial">Total weight of fan&nbsp;&nbsp;&nbsp; </span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">39400</span><span style="font-size:10.0pt;font-family:
  Arial">&nbsp;&nbsp;&nbsp; &nbsp;LBS</span></td>
    </tr>
    <tr style="height: 19.85pt">
      <td style="width: 226; height: 19.85pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size:10.0pt;font-family:
  Arial">Outlet pressure&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;</span></td>
      <td style="width: 242; height: 19.85pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">23</span><span style="font-size:10.0pt;font-family:
  Arial">&nbsp;&nbsp;&nbsp; &nbsp;PSI</span></td>
    </tr>
  </table>
</blockquote>
<p>&nbsp;</p>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left">
  <font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category</span> .</font></li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left">
  <font face="Times New Roman">Safety fence  with caution marks 
  surrounding the work area is required.</font></li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left">
  <font face="Times New Roman">Wear your safety helmet, shoes ... etc </font>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  <font face="Times New Roman">
  <span style="layout-grid-mode: line">Isolate the circuit breaker for the 
  forced draft fan.</span></font><span style="font-size: 12.0pt; font-family: Times New Roman; layout-grid-mode: line">
  </span>
  </li>
</ul>
<p style="margin-top: -3; margin-bottom: -6"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Arial">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">
  Complete maintenance tool set</span></font></font><font face="Times New Roman"></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed" dir="ltr">
  <span style="layout-grid-mode: line">Cleaning fluid feeler gauge, anti dust 
  mask</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
  <span style="layout-grid-mode: line">Suitable lifting device.</span></li>
</ul>
</font><font face="Arial" size="5">
<b>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 20" align="left">Work to be Carried 
Out</p>
</b>
<h5 style="margin-left: 0; margin-right: 0; margin-bottom:8" align="left" dir="ltr">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line; font-weight: 400">
Before Isolating the Induced Draft Fan Mechanically and Electrically</span></h5>
</font><font face="Times New Roman">
<ol>
  <li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-bottom: 8" align="left" dir="ltr">
    Measure the vibration, the 
  setting value is 3:6 Mils</li>
  <li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-bottom: 8" align="left" dir="ltr">
    Listen and check any 
  abnormal noise.</li>
  <li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-bottom: 8" align="left" dir="ltr">
    Check the lubrication oil 
    level in front and rear bearing housing.
  </li>
  <li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-bottom: 8" align="left" dir="ltr">
    Check the temperature of 
  rear and front bearing, 
  the setting value is 800 <sup><span dir="RTL">o</span></sup>F</li>
  <li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-bottom: 8" align="left" dir="ltr">
    Check any leakage of oil 
    lubrication from front or rear bearing.
  </li>
  <li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-bottom: 8" align="left" dir="ltr">
    Check any leakage of water 
    cooling from front or rear bearing.
  </li>
  <li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-bottom: 8" align="left" dir="ltr">
    Read and check the quantity 
    of air according lead.</li>
  <li dir="ltr">
  <p style="margin-left: 0; margin-right: 0; margin-bottom: 8" align="left" dir="ltr">
    Check any oil leakage from 
    dust seal.</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
After Isolating the Induced Draft Fan Mechanically and Electrically&nbsp; </span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the front / rear bearing and replace the defect bearing.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the shaft seals and replace it if needed.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Dismantle the safety cover of the coupling and check the following:</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check any leakage from O rings or gasket </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check gap with feeler for hob separation at 90<sup><span dir="RTL">o</span></sup>C 
  points = 1/8&quot;</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check align hubs with straight edges 90<sup><span dir="RTL">o</span></sup>C&nbsp;&nbsp;points&nbsp;
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Lubricant hub and sleeve teeth with new grease before cleaning all parts</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the alignment of the coupling half's and realign&nbsp;it if needed.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Clean the pipes of water cooling by opening the drains.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and clean the check valve of water cooling.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and retighten all bolts.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check every part well.</li>
  <li dir="ltr">
  <p class="MsoBodyTextIndent2" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">After successful inspection, operate the 
  fan again, read all available record values and put them in table (2) and compare 
  between the values before and after inspection </span></li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-family:Arial; font-weight:700">Table no. (2) the Induced Draft 
Fan 89TVAFG</span></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border-color: inherit" height="411" width="649">
  <tr style="height: 19.85pt">
    <td rowspan="2" style="width: 33; height: 36; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #C0C0C0; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">No</span></td>
    <td rowspan="2" style="width: 196; height: 36; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid #C0C0C0; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Item</span></td>
    <td rowspan="2" style="width: 50; height: 36; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid #C0C0C0; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Setting 
    Value</span></td>
    <td rowspan="2" style="width: 34; height: 36; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid #C0C0C0; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Unit</span></td>
    <td colspan="2" style="width: 160; height: 17; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Record 
    value</span></td>
    <td rowspan="2" style="width: 85; height: 38; border-left: 1px solid; border-right: 1px solid #808080; border-top: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Remarks</span></td>
  </tr>
  <tr style="height: 19.85pt">
    <td style="width: 72; height: 18; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Before 
    Ins</span></td>
    <td style="width: 73; height: 18; border-left: 1px solid; border-right-color: windowtext; border-top-color: inherit; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">After Ins</span></td>
  </tr>
  <tr style="height: 19.85pt">
    <td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td colspan="6" style="width: 585; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <b><span style="font-size:10.0pt;font-family:Arial">During Assembles of Induced 
    Draft Fan</span></b></td>
  </tr>
  <tr style="height: 19.85pt">
    <td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1</span></td>
    <td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:Arial">Floating Bearing</span></td>
    <td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1.00<span lang="AR-SA" dir="RTL">&quot;</span></span></td>
    <td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">INCH</span></td>
    <td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr style="height: 19.85pt">
    <td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2</span></td>
    <td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:Arial">Upper clearance if shaft 
    seal</span></td>
    <td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">5/16</span></td>
    <td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">INCH</span></td>
    <td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr style="height: 19.85pt">
    <td style="width: 33; height: 25; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">3</span></td>
    <td style="width: 196; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:Arial">Lower clearance if shaft 
    seal</span></td>
    <td style="width: 50; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">11/16</span></td>
    <td style="width: 34; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">INCH</span></td>
    <td style="width: 72; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 25; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr style="height: 19.85pt">
    <td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">4</span></td>
    <td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:Arial">upper clearance if wheel</span></td>
    <td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">5/8</span></td>
    <td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">INCH</span></td>
    <td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr style="height: 19.85pt">
    <td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">5</span></td>
    <td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:Arial">Lower clearance if wheel</span></td>
    <td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1/4</span></td>
    <td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">INCH</span></td>
    <td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr style="height: 19.85pt">
    <td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">6</span></td>
    <td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:Arial">Gap between hubs coupling</span></td>
    <td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">0.250</span></td>
    <td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">INCH</span></td>
    <td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr style="height: 19.85pt">
    <td style="width: 33; height: 32; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">7</span></td>
    <td style="width: 196; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
    <h2 align="left" style="text-align: left">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Axial 
    clearance between bearing and collar (Inch)</span></h2>
    </td>
    <td style="width: 50; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">0.016</span></td>
    <td style="width: 34; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">INCH</span></td>
    <td style="width: 72; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 32; border-left: medium none; border-right: 1px double #808080; border-top: medium none; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; border-bottom-color:windowtext">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr style="height: 19.85pt">
    <td style="width: 33; height: 24; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">8</span></td>
    <td style="width: 196; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <h2 align="left" style="text-align: left">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both; font-weight: normal">
    Limit of alignment of coupling</span></h2>
    </td>
    <td style="width: 50; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">0.005</span></td>
    <td style="width: 34; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">INCH</span></td>
    <td style="width: 72; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 24; border-left: 1px solid; border-right: 1px solid windowtext; border-top: 1px solid; border-bottom: 1px solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr>
    <td style="width: 33; height: 25; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top-color: inherit; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td colspan="6" style="width: 585; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoHeading8" style="margin:0cm;margin-bottom:.0001pt;text-align:left;
  direction:ltr;unicode-bidi:embed"><b>
    <span style="font-size:10.0pt;
  font-family:Arial;font-style:normal">During Operation</span></b><font face="Times New Roman"><b><span style="font-size:10.0pt;font-family:Arial"> 
    of </span><span style="font-size:10.0pt;font-family:Arial">Induced Draft Fan</span></b></font></td>
  </tr>
  <tr>
    <td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1</span></td>
    <td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <h6 align="left" style="text-align:left">
    <span style="font-size: 10.0pt; font-family: Arial; font-weight: 400">
    Temperature rear bearing house</span></h6>
    </td>
    <td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">80</span></td>
    <td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">
    <span lang="AR-SA" dir="RTL" style="font-size:10.0pt;font-family:Arial">5</span><span style="font-size:10.0pt;font-family:Arial">F</span></td>
    <td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr>
    <td style="width: 33; height: 25; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2</span></td>
    <td style="width: 196; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <h6 align="left" style="text-align:left">
    <span style="font-size: 10.0pt; font-family: Arial; font-weight: 400">
    Temperature front Bearing house</span></h6>
    </td>
    <td style="width: 50; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">80</span></td>
    <td style="width: 34; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed">
    <span lang="AR-SA" dir="RTL" style="font-size:10.0pt;font-family:Arial">5</span><span style="font-size:10.0pt;font-family:Arial">F</span></td>
    <td style="width: 72; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 25; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr>
    <td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">3</span></td>
    <td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <h6 align="left" style="text-align:left">
    <span style="font-size: 10.0pt; font-family: Arial; font-weight: 400">
    Vibration level in front bearing</span></h6>
    </td>
    <td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">3 : 6</span></td>
    <td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">mils</span></td>
    <td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr>
    <td style="width: 33; height: 24; border-left: 1px double #C0C0C0; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">4</span></td>
    <td style="width: 196; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="font-size:10.0pt;font-family:Arial">Vibration level in rear 
    Bearing</span></td>
    <td style="width: 50; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">3 : 6</span></td>
    <td style="width: 34; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">mils</span></td>
    <td style="width: 72; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 73; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 85; height: 24; border-left: medium none; border-right: 1px double #808080; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
</table>
</font>

<P align=left style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Fan 
Designation:&nbsp; <br>
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>

</BODY></HTML>