<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
Fan-011-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=558>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55><B>
    <IMG border=0 
      src="../../../mpisweb/images/mpis-1.gif" width="59" height="203"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=463>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD width="44%">
            <P align=left><B><FONT face=Arial size=5>Power Station</FONT></B></P></TD><B>
          <TD align=right width="96%">
            <P align=right><FONT face=Arial size=5><B>Technical Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left height=76 rowSpan=3 vAlign=top width=281>
      <P style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size: 10.0pt; font-family: Arial">Gas Recirculation Fan<br>
      Soly Vent-Venter France,</span></B></P>
      <P style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><font size="2"><b>
      <span style="font-family: Arial">Waagner Biro Austria</span></b></font></P></TD>
    <TD align=left height=33 vAlign=top width=164><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;Fan-011-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left height=21 vAlign=top width=164><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;&nbsp;</FONT></SPAN></B><FONT face=Arial 
      size=1> </FONT>
    <FONT face=Arial 
      size=2><b>&nbsp;Ataka PS</b></FONT></TD></TR>
  <TR>
    <TD align=left height=1 vAlign=top width=177><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B>&nbsp;<font face="Arial" size="2">APPROVED</font></B></TD></TR>
  <TR>
    <TD align=left height=1 rowSpan=2 vAlign=top width=281><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT>
    <span style="font-size: 10.0pt; font-family: Arial">Equipment Inspection&nbsp; 
    (I1-Y1)</span></B></TD><B>
    <TD align=left height=33 vAlign=top width=170><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 13 Oct 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left height=1 vAlign=top width=170><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:&nbsp;Oct 2009</B></FONT><B><FONT face=Arial size=1> </FONT></B></TD></B></TR></TABLE>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P align="left" style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p class="MsoBodyTextIndent2" align="left" style="text-align: justify; margin-left: 0cm; margin-top: 0; margin-bottom: 8">
This document outlines the equipment checklist I1, which must be performed on an annually 
bases 
as indicated by Y1 in the above title block.</p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
Fan function is to heat combustion to improve the efficiency of boiler </p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
The first draft initiated by eng. Abdel- Naeem Attalla, approved by eng. Deyaa Youssef&nbsp; Head Sector of Ataka 
power station (2x300 M.W+2x150 M.W), and certified by eng. Aly Mostafa Al-Lethy 
EDEPC inspection and quality control head sector.Revised by eng Samir Abed El-Gelil 
inspection and quality control at EDEP Co.</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">Technical Specification for </span>
      <span style="font-size: 10.0pt; font-family: Arial">Gas Recirculation Fan,
      Soly Vent-Venter France</span></b></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="419" height="136">
  <tr style="height: 22.6pt">
    <td style="width: 259; height: 23; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial; font-weight:700">Item</span></td>
    <td style="width: 129; height: 23; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial; font-weight:700">Unity</span></td>
  </tr>
  <tr style="height: 62.15pt">
    <td valign="top" style="width: 259; height: 109; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">Capacity </span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">Normal inlet temperature
    </span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">Higher inlet temperature</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">Absorbed Power at normal 
    temperature</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">Rotation Speed&nbsp;&nbsp; </span>
    </p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">Fan pressure rise static
    </span></td>
    <td valign="top" style="width: 129; height: 109; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">260304&nbsp;&nbsp;  m3/h</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">331 C</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">365 C</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">510.3<span style="font-style: normal; font-variant: normal; font-weight: normal; font-size: 7.0pt; font-family: Times New Roman">&nbsp;&nbsp;&nbsp;
    </span></span><span style="font-size: 10.0pt; font-family: Arial" dir="LTR">
    kw</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">980 rpm</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 2; margin-bottom: 2">
    <span style="font-size: 10.0pt; font-family: Arial">2712</span></td>
  </tr>
</table>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size:10.0pt;font-family:Arial">Technical Specification for </span>
      <span style="font-size: 10.0pt; font-family: Arial">Gas Recirculation Fan, </span></b><font size="2"><b>
      <span style="font-family: Arial">Waagner Biro Austria</span></b></font></p>
<table class="MsoNormalTable" style="BORDER-RIGHT: medium none; BORDER-TOP: medium none; BORDER-LEFT: medium none; BORDER-BOTTOM: medium none; BORDER-COLLAPSE: collapse" cellSpacing="0" cellPadding="0" border="1" height="196">
  <tr style="HEIGHT: 20.9pt">
    <td style="width: 104pt; height: 19; border: 1pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="139">
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" align="center">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial; font-weight:700">Item</span></td>
    <td style="width: 186.3pt; height: 19; border-left: medium none; border-right: 1pt solid windowtext; border-top: 1pt solid windowtext; border-bottom: 1pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" width="248">
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: center" align="center">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial; font-weight:700">Unity</span></td>
  </tr>
  <tr style="HEIGHT: 97.8pt">
    <td style="width: 104pt; height: 173; border-left: 1pt solid windowtext; border-right: 1pt solid windowtext; border-top: medium none; border-bottom: 1pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" vAlign="top" width="139">
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Medium</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Output</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">&nbsp;</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Temperature </span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Density</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Pressure</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">No. of&nbsp; revolutions</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Power consumption</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">Design </span></td>
    <td style="width: 186.3pt; height: 173; border-left: medium none; border-right: 1pt solid windowtext; border-top: medium none; border-bottom: 1pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" vAlign="top" width="248">
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">FLUE GASES</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">140.000 m3/h ( at 273 k</span><span style="font-size: 10.0pt; font-family: Arial"></span><span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial"> 
    &amp; 
    l.033 bar )</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">349.730 m3/h </span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">673 k</span><span style="font-size: 10.0pt; font-family: Arial"></span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">0.52&nbsp; kg/m3</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">4120.2/4434.12&nbsp; Pa</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">1480 rpm.</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">526 kw</span></p>
    <p class="MsoNormal" dir="ltr" style="MARGIN: 2pt 0cm; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
    <span style="FONT-SIZE: 10pt; FONT-FAMILY: Arial">RADIL </span></td>
  </tr>
</table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <font face="Times New Roman"><span style="line-height: 150%" dir="LTR">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category</span></font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <font face="Times New Roman">Safety fence with caution marks 
  surrounding the work area</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <font face="Times New Roman">Wear your safety helmet, shoes ... etc </font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Isolate the circuit breaker of the fan motor </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Disconnect electric terminals of fan motor </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  The fan must be isolated mechanically by closing delivery damper.</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face=Arial>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="line-height: 150%" dir="LTR">
  Complete maintenance tool set</span></font></FONT><FONT face="Times New Roman"><li dir="ltr">
  <p class="MsoNormal" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Cleaning fluid, Manual puller,</li>
  <li dir="ltr">
  <p class="MsoNormal" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Feeler gauge, dial indicator,</FONT><FONT face=Arial size=5><li><span style="font-size: 12.0pt; font-family: Times New Roman">Vibrometer 
  straight edge.</span></li>
</ul>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<FONT face="Times New Roman">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  <span style="font-size:14.0pt;font-family:Arial">Dismantling</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the electric motors</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the fan from the inlet ducts and the actuator from the dampers.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the driving shaft of the dampers and also the 2 dampers.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove all the different guards</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Uncouple the electric motor and the barring device from the fan.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove all the auxiliary equipments installed on the bearings pyrometric 
  probes</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Discharge the bearings from their oil</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Break away the shaft tight from the inlet boxes.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the cooling impellers. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the shaped inlets from the casing.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the upper part of the fan casing which allows the dismantling of the 
  rotor.&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  sling the rotor <b><span style="font-family:
Arial">&nbsp;<br>
  <br>
  <u>Remark</u></span>:</b> normally all the bearing compounds are marked in order to 
  avoid any mistake during the reassembly <br>
&nbsp;</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Unscrew the tow side parts of each bearing taking care not to damage the 
  gaskets. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the upper part of each bearing taking care not to damage the gaskets.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Sling up the rotor and put it down on the maintenance area.</p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  <b><span style="font-family:Arial; text-decoration:underline">Remark</span>: </b>we advise to put the 
  rotor on wooden made supports in order to avoid to damage the shaft or the 
  impeller.<br>
&nbsp;</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the half coupling on the motor side and the free wheel on the barring 
  device side. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the central bolt of each bearing </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Slide the outer side of each bearing to the shaft tip</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Slide the outer spacers to the shaft tips</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  To remove the bearing try to use a hub puller</li>
</ol>
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<b><span style="font-family:Arial">&nbsp;<u>Remark</u></span>: </b>an already used rolling 
bearing can not be reused after dismantling </p>
<h5 style="margin-left:0cm">
&nbsp;</h5>
<p style="margin-left:0cm">
&nbsp;</p>
<h5 style="margin-left:0cm">
<span style="font-size: 14.0pt; font-family: Arial; font-weight: normal; text-decoration: none">
Reassembly of New Roller Bearings </span></h5>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check that the shaft has no damage </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Install the rolling bearings on the shaft as indicated here under, the rolling bearings are installed tightened on the shaft 
  .</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check that rolling bearing have no foreign substances. In this case, clean 
  them by spirit or petrol.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Heat the rolling bearing in an oil bath at a temperature of 100 to120
    <span style="font-size: 10.0pt; font-family: Arial">C</span> 
  without exceeding 120
    <span style="font-size: 10.0pt; font-family: Arial"></span>C</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check that the oil rings are well installed on the outer spacers stayed in 
  place.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Slid the rolling bearing on the shaft and lock them against the inner spacers.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the outer spacers and the outer sides of the bearing housing taking 
  care of the guide mark of the different parts and without forgetting the 
  gaskets.&nbsp; </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the brake washers.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Screw the central bolts and brake them with the brake washers . </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the half coupling</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Sling the rotor</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Sling up the rotor and install it on its place on the casing </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the upper parts of bearing housings</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fix the sides of the bearing housings<b>.</b></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fill the bearing with oil.<span style="font-size:18.0pt"> </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Assemble the remaining parts of the fan in the reverse order of the 
  disassembly </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check that no water stays in the bottom of the casing.</li>
</ol>
</FONT>
<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-left: 18.0pt; margin-top: 0; margin-bottom: 0">
<b><span style="font-family: Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Maintenance Record Data Sheet&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp; MRDS</span></b></p>
<div align="center">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="width: 617; border-collapse: collapse; border: medium none">
    <tr style="height: 1.0cm">
      <td width="83" style="width: 61.95pt; height: 1.0cm; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">Item</span></b></td>
      <td style="width: 137; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">Setting Value</span></b></td>
      <td style="width: 95; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">Unit</span></b></td>
      <td style="width: 65; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">Before </span></b></p>
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-family: Arial">I</span><span style="font-size:10.0pt;font-family:Arial">nspection</span></b></td>
      <td style="width: 73; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">After </span></b></p>
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-family: Arial">I</span><span style="font-size:10.0pt;font-family:Arial">nspection</span></b></td>
      <td style="width: 165; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">Remarks</span></b></td>
    </tr>
    <tr style="height: 22.3pt">
      <td width="83" style="width: 61.95pt; height: 22.3pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">Vibration</span></td>
      <td style="width: 137; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
      <td style="width: 95; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">mm / sec</span></td>
      <td style="width: 65; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
      <td style="width: 73; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
      <td style="width: 165; height: 22.3pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    </tr>
    <tr style="height: 1.0cm">
      <td width="83" style="width: 61.95pt; height: 1.0cm; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">Clearance</span></td>
      <td style="width: 137; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">Radial</span></p>
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">Axial  (impeller)</span></td>
      <td style="width: 95; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">mm</span></td>
      <td style="width: 65; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
      <td style="width: 73; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
      <td style="width: 165; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    </tr>
    <tr style="height: 1.0cm">
      <td width="83" style="width: 61.95pt; height: 1.0cm; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">Alignment</span></td>
      <td style="width: 137; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">Radial,</span></p>
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">Axial</span></td>
      <td style="width: 95; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">mm</span><p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-family: Arial">mm</span></td>
      <td style="width: 65; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
      <td style="width: 73; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
      <td style="width: 165; height: 1.0cm; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    </tr>
  </table>
</div>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp; Fan code:</span></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span>
</p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>