<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>Fan-012-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:24.0pt;
	font-family:Impact;
	font-weight:normal;
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h4
	{margin-top:2.0pt;
	margin-right:2.0pt;
	margin-bottom:0cm;
	margin-left:20.0pt;
	margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	}
-->
</style>
</head>

<body>

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="577" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p align="center">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></td>
    <td WIDTH="482" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="282" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font></b>
    <span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">Gas 
    Recirculation Fan<br>
    GR Fan</span><h4 align="left" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 0cm; margin-right: 0cm; margin-top: 0cm; margin-bottom: .0001pt">
    <span style="font-size:10.0pt;font-family:Arial">TLT-USA</span></h4>
    </td>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; </span>
    </b><font size="2"><b><span style="font-family: Arial">&nbsp;GR-001-r0</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;<span lang="ar-eg">&nbsp;</span> Ayon MousaPS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;
    <b><font face="Arial" size="2">&nbsp; DRAFT</font></b></td>
  </tr>
  <tr>
    <td WIDTH="282" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Procedure:</font></b><p class="MsoHeading7" align="left" style="margin:0cm;margin-bottom:.0001pt;
text-align:left;direction:ltr;unicode-bidi:embed">
    <span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">Minor 
    Maintenance Procedures (P1-Y1)</span></td>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Date Approved: &nbsp;&nbsp;</b></font><b><font face="Arial" size="1"> </font></b></td>
  </tr>
  <tr>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; </b></font><b><font face="Arial" size="1">&nbsp;</font></b></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p><b><font FACE="Arial"><br>
</font><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">


<font face="Arial" size="2">
    <p class="MsoHeading7" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    <span style="font-weight:normal">This document out lines the details the 
    minor maintenance (P1-Y1)</span> <span style="font-weight:normal">This minor 
    maintenance performed every year as indicated by Y1 in the above title block</span></p>
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    GR FAN used for increasing reheater temperature</p>
    <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    The first draft initiated by eng. <span style="color:green">Abdalla M. 
    Abdalla,</span> <span style="color:green">reviewed by<i> </i></span>director
    <span style="color:green">eng &nbsp;Gamal Arafa</span> and revised by quality 
    control eng. <span style="color:green">Samir Abd El-Gelil</span> at
    <span style="color:green">EDEC,</span> acc<span style="color:green">e</span>pted 
    by general direc<span style="color:green">t</span>or eng.
    <span style="color:green">M.Abd El Salam</span> and approved by eng. Michael 
    Goerge<span style="color:green">:</span> H<span style="color:green">e</span>ad 
    Sec<span style="color:green">t</span>or of Ayoun Moussa St<span style="color:green">e</span>am 
    Pow<span style="color:green">e</span>r Station 2x320MW</p>
    <p class="MsoNormal" style="margin-top:2.0pt;margin-right:0cm;margin-bottom:0cm;
margin-left:2.0pt;margin-bottom:.0001pt;text-align:left;direction:ltr;
unicode-bidi:embed"><b><u><span style="font-size:10.0pt;font-family:Arial">
    Technica<span style="color:green">l</span> Specification of GR FAN</span></u></b></p>
    <table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" height="191" width="446">
      <tr style="page-break-inside: avoid; height: 21.9pt">
        <td valign="top" style="width: 192; height: 20; border: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Item</span></td>
        <td valign="top" style="width: 239; height: 20; border-left: medium none; border-right: medium none windowtext; border-top: medium none windowtext; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
        <span style="font-size:10.0pt;font-family:Arial">GR FAN</span></td>
      </tr>
      <tr style="page-break-inside: avoid; height: 17.6pt">
        <td valign="top" style="width: 192; height: 5; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
        <span style="font-size:10.0pt;font-family:Arial">No. Of GR FAN&nbsp;</span></td>
        <td valign="top" style="width: 239; height: 5; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">4</span></td>
      </tr>
      <tr style="page-break-inside: avoid; height: 18.65pt">
        <td valign="top" style="width: 192; height: 25; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Type OF GR FAN </span>
        </td>
        <td valign="top" style="width: 239; height: 25; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Centrifugal </span>
        </td>
      </tr>
      <tr style="page-break-inside: avoid; height: 22.3pt">
        <td valign="top" style="width: 192; height: 18; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Manufacture</span></td>
        <td valign="top" style="width: 239; height: 18; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">T.L.T</span></td>
      </tr>
      <tr style="page-break-inside: avoid; height: 17.2pt">
        <td valign="top" style="width: 192; height: 7; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Capacity m^3/s</span></td>
        <td valign="top" style="width: 239; height: 7; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">85.3&nbsp;</span></td>
      </tr>
      <tr style="page-break-inside: avoid; height: 17.7pt">
        <td valign="top" style="width: 192; height: 17; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">static pressure kpa</span></td>
        <td valign="top" style="width: 239; height: 17; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">2.06</span></td>
      </tr>
      <tr style="page-break-inside: avoid; height: 18.2pt">
        <td valign="top" style="width: 192; height: 20; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Fluid</span></td>
        <td valign="top" style="width: 239; height: 20; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Flue gases</span></td>
      </tr>
      <tr style="page-break-inside: avoid; height: 23.4pt">
        <td valign="top" style="width: 192; height: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">R.P.M.</span></td>
        <td valign="top" style="width: 239; height: 16; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">1000</span></td>
      </tr>
      <tr style="page-break-inside: avoid; height: 21.15pt">
        <td valign="top" style="width: 192; height: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Bearing type </span>
        </td>
        <td valign="top" style="width: 239; height: 16; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Sleeve bearing</span></td>
      </tr>
      <tr style="page-break-inside: avoid; height: 18.2pt">
        <td valign="top" style="width: 192; height: 17; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Bearing size</span></td>
        <td valign="top" style="width: 239; height: 17; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">3 7/16 inch</span></td>
      </tr>
      <tr style="page-break-inside: avoid; height: 21.95pt">
        <td valign="top" style="width: 192; height: 11; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Type of recommended oil</span></td>
        <td valign="top" style="width: 239; height: 11; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Mobil D.T.E. heavy ISO 
        VG 100</span></td>
      </tr>
      <tr style="page-break-inside: avoid; height: 21.95pt">
        <td valign="top" style="width: 192; height: 19; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">Motor power kw</span></td>
        <td valign="top" style="width: 239; height: 19; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
        <span style="font-size:10.0pt;font-family:Arial">460</span></td>
      </tr>
    </table>

</font>

</blockquote>

<p>

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

<font face="Times New Roman">
  <ul>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
    </li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    Isolate the circuit breaker for the motor of this GR fan.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    Isolate the electrical cable f<span style="color:green">e</span>eding of the 
    motor of this GR fan.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    Isolate the GR fan mechanically by closing suction and delivery valve.</li>
</ul>


</font>


<p>


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


    <font FACE="Times New Roman">


    <ul>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size: 12.0pt" dir="LTR">Cleaning fluid, Feeler gauge, </span>
      Manual puller</li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
      Complete maintenance tool set.</li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
      Suitable lifting device. </li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
      Hammer, Dial indicator, Torque wrench</li>
</ul>
    </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT">Work to be Carried Out</b></font><font FACE="Times New Roman"><b><span style="font-size: 12.0pt">&nbsp;</span></b></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the fan side half coupling from the rotor and inspect both the fan 
  side and <span style="color:#007F00">t</span>he motor side half coup<span style="color:#007F00">l</span>ings 
  for wear </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Clean al<span style="color:#007F00">l</span> parts and re-grease.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="color: #007F00">j</span>ack<span style="color:#007F00">i</span>ng 
  f<span style="color:#007F00">i</span>xtures are requ<span style="color:#007F00">i</span>red 
  to remove the coupl<span style="color:#007F00">i</span>ng hubs. In add<span style="color:#007F00">i</span>t<span style="color:#007F00">i</span>on
  <span style="color:#007F00">t</span>o these <span style="color:#007F00">Fi</span>xtures,<span style="color:#007F00">t</span>he 
  hydraulic jacks are required.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="color: #007F00">Torquing</span> requirements for bolts .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the a<span style="color:#007F00">l</span>ignment of the motor, 
  intermediate shaft (if applicable), and the couplings .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Wear or damage may affect the fan balance.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check all lube oi<span style="color:#007F00">l</span> and hydraulic system 
  hoses, piping, and f<span style="color:#007F00">i</span>ttings for leaks.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check ROTOR &amp; BLADE LINERS</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and repair as required HOUSING &amp; INLET BOX</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and adjust as required COUPLING WEAR &amp; ALIGNMENT</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and adjust as required DAMPER BLADES &amp; LINKAGES</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and adjust as required ROTOR BODY BOUND BOLTS</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check and adjust as required SHAFT BEARINGS &amp; SEALS</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inlet cone clearances</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed">Notes:</p>
<p class="MsoNormal" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
........................................................................................................................................</p>
<p class="MsoNormal" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
........................................................................................................................................</p>
<p class="MsoNormal" dir="ltr" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
&nbsp;</p>
    </font>


<font FACE="Arial">
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<b><font size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment code:&nbsp;
</font></b> </p>
<p class="MsoNormal" dir="ltr" style="text-align:left;text-kashida:0%;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<b><font size="2">Checked 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature 
:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Date :</font></b></p>
    </font>


<font FACE="Times New Roman">
<p class="MsoNormal" dir="LTR" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed"><b>
<span style="font-size: 12.0pt">&nbsp;</span></b></p>
<p class="MsoNormal" dir="LTR" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed">&nbsp;</p>
<p class="MsoNormal" dir="LTR" style="text-align:justify;text-justify:kashida;
text-kashida:0%;direction:ltr;unicode-bidi:embed">
<img border="0" src="graphics/GR-0011.gif" width="650" height="289"></p>
    </font>


<font FACE="Arial">
    </font>


</body>

</html>