<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
Fan-015-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>





<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=585>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=490>
      <TABLE border=0 dir=ltr width="101%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=303>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Forced Draft Fan Double Inlet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></B></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b>
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      73TVAFG</span></b></p>
      <p style="margin-top: 0; margin-bottom: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Westinghouse Sturtevant Division&nbsp;USA</span></b></p>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px">&nbsp;</P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=169><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;Fan-015-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=169><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp;&nbsp; </FONT>
    <b><FONT face=Arial 
      size=2>Abu Sultan</FONT></b><FONT face=Arial 
      size=2><b> PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=182><FONT face=Arial 
      size=1>Status:</FONT> &nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;<B><font face="Arial" size="2">APPROVED</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=303><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection </FONT></B>&nbsp;<B><font size="2" face="Arial">(I1-M3)</font></B>&nbsp;</TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=192>
    <p style="margin-top: 0"><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date:&nbsp;&nbsp;&nbsp;&nbsp;26 </B></FONT><B><FONT face=Arial 
      size=1>Oct 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=192>
    <p style="margin-top: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; Oct 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P dir="ltr">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<P dir="ltr" align="left">&nbsp;</P>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">
Introduction</font></b></p>
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  This document outlines the equipment inspection checklist I1, which must be carried 
  out <span style="layout-grid-mode: line">every three months as indicated by M3 
  in the title block.</span></p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  T<span style="layout-grid-mode: line">he forced draft 
  fan function: pushing atmospheric air through the air preheater dampers through 
  various air ducts and burners into the furnace.</span></p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">These fans are 
  installed upstream of boiler to supply the required amount of air for 
  combustion,</span></p>
  <p class="MsoBodyText3" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
  <span style="font-size:12.0pt;font-weight:normal">The first draft initiated by 
  eng. Emad El din Ali, reviewed by eng. Sadek Massoad, revised by </span>
  <span style="font-size: 12.0pt; font-weight: normal">EDEPC </span>
  <span style="font-size:12.0pt;font-weight:normal">inspection &amp; quality control 
  eng. Samir Abd El- Gelil, </span>
<font face="Times New Roman">
<span style="font-size:12.0pt;
font-weight:normal">approved by eng. Mokhter Abd Ellatif; head 
Sector of </span>
  Abu Soltan Power Station, and certified by eng. Aly Mostafa Al Lethy EDEPC 
  inspection &amp; quality control head sector.</font></p>

  <p class="MsoBodyText3" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 8">
  <span style="font-size: 10.0pt; font-family: Arial"><b>Technical Specification</b>
  </span></p>

  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="509" height="388">
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">No. of fans per unit</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoHeading7" style="line-height: normal">
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both">
      Type of fan</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">
      Centrifugal fan heavy duty fan wheel</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Manufacture of motor</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">GE&nbsp;USA</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Manufacture of fan&nbsp;
      </span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">
      Westinghouse&nbsp;USA </span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <span style="font-size:10.0pt;font-family:Arial">Speed of motor</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p align="center"><span style="font-size:10.0pt;font-family:Arial">985</span><span style="font-size:10.0pt;font-family:Arial"> 
      RPM</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Motor&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">700</span><span style="font-size:10.0pt;font-family:Arial">&nbsp;&nbsp;&nbsp;&nbsp;HP</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Volume&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">168000</span><font color="#0000FF"><span style="font-size:10.0pt;font-family:Arial">&nbsp;&nbsp;&nbsp;CFM</span></font></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Type of recommended oil</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">SAE 30</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Type of equivalent oil</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Turbo 68</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Quantity of grease for 
      coupling </span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1.7</span><span style="font-size:10.0pt;font-family:Arial">&nbsp; 
      LBS</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Quantity of oil for 
      bearing&nbsp;&nbsp;&nbsp;Gallon</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2-1/2&nbsp; QT 
      / Brg</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size:10.0pt;font-family:Arial">Rotor Weight&nbsp;&nbsp;&nbsp; 
      &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">6820</span><span style="font-size:10.0pt;font-family:Arial">&nbsp;&nbsp;&nbsp;&nbsp;LBS</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Interval exchange of oil 
      and grease</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Three 
      month</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Bearing type&nbsp; /&nbsp; size</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Dodge RET 
      sleevoil 4.44&nbsp;&nbsp;USA&nbsp; </span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <span style="font-size:10.0pt;font-family:Arial">Coupling type and size</span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Zurn 
      Amerigear </span><span style="font-size:10.0pt;
    font-family:Arial">USA</span><span style="font-size:10.0pt;font-family:Arial">&nbsp;&nbsp;&nbsp;Series&nbsp; 
      f&nbsp; 104</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size:10.0pt;font-family:
  Arial">Total weight of fan&nbsp;&nbsp;&nbsp; </span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">27800</span><span style="font-size:10.0pt;font-family:
  Arial">&nbsp;&nbsp; &nbsp;LBS</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 228; height: 21; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size:10.0pt;font-family:
  Arial">Outlet Pressure&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></td>
      <td style="width: 246; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">20</span><span style="font-size:10.0pt;font-family:
  Arial">&nbsp; &nbsp;&nbsp;&nbsp;PSI</span></td>
    </tr>
  </table>
</blockquote>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category</span></font> </li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman">Safety fence (rope) with caution marks 
  surrounding the work area is requires, </font></li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman">Wear your safety helmet, shoes ... etc</font>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
  <span style="layout-grid-mode: line">Isolate the circuit breaker for the 
  forced draft fan. </span>
  </li>
</ul>
<p style="margin-top: -3; margin-bottom: -6"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Arial">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">
  Complete maintenance tool set</span></font></font><font face="Times New Roman"></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed" dir="ltr">
  <span style="layout-grid-mode: line">Cleaning Fluid Feeler gauge, anti dust 
  mask</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed">
  <span style="layout-grid-mode: line">Suitable lifting device.</span></li>
</ul>
</font><font face="Arial" size="5">
<b>
<p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 20" align="left">Work to be Carried 
Out</p>
<h4 style="margin-bottom: 10">
<span style="font-size:14.0pt;line-height:150%;
font-family:Arial;font-weight:normal">Before Isolating the  </span>
</b>
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line; font-weight: 400">
Forced Draft Fan</span><b><span style="font-size:14.0pt;line-height:150%;
font-family:Arial;font-weight:normal"> Mechanically and Electrically</span></b></h4>
</font>
<ol>
  <li>
<p style="margin-bottom: 10">
<font face="Arial">
    <span style="font-family:Times New Roman">Measure the vibration&nbsp; (3: 6 Mils)</span></font></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
    <span style="font-family:Times New Roman">Listen and check any 
    abnormal Noise.</span></font></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
    <span style="font-family:Times New Roman">Check the Lubrication oil Level in 
front and rear bearing housing</span></font></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
    <span style="font-family:Times New Roman">Check the Temperature of rear and 
front bearing</span></font><font face="Times New Roman">
</font><font face="Arial">
<span style="font-family:Times New Roman">800 <sup>o</sup>F</span></font></li>
<li>
<p style="margin-bottom: 10">
    <span style="font-family:Arial"><font face="Times New Roman">
Check any leakage of oil Lubrication from front or rear bearing.</font></span></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
    <span style="font-family:Times New Roman">Check any leakage of water 
    cooling from front or rear bearing.<b>
</b>
</span>
</font></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
    <span style="font-family:Times New Roman">Read and check the quantity of air 
according lead</span></font><font face="Times New Roman">.</font></li>
<li>
<p style="margin-bottom: 10">
<font face="Arial">
    <span style="font-family:Times New Roman">Check any oil leakage from 
    dust seal.</span></li>
</ol>
</font><font face="Arial" size="5">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
After Isolating the Forced Draft Fan Mechanically and Electrically&nbsp; </span></p>
</font><font face="Times New Roman">
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Check the front / rear bearing and replace the defect bearing.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Check the shaft seals and replace it if needed.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Dismantle the safety cover of the coupling .</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Check any leakage from o-rings or gasket </p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Check gap with feeler for hob separation at 90<span lang="AR-SA" dir="RTL">5</span>C&nbsp;&nbsp; 
&nbsp;points = 1/8 <span lang="AR-SA" dir="RTL">&quot;</span>.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Check hubs alignment with straight edges 90<span lang="AR-SA" dir="RTL">5</span>C&nbsp;&nbsp; 
&nbsp;points&nbsp; </p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Lubricant hub and sleeve teeth with new grease before cleaning all parts</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Check the alignment of the coupling half's and re-alignment it if needed.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Clean the pipes of water cooling by opening the drains.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Check and clean the check valve of water cooling.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Check and retighten all bolts.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
Check every part well.</p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<font face="Arial" size="5">
<span style="font-size:12.0pt;font-family:
&quot;Times New Roman&quot;">After successful inspection, operate the fan again 
read all available record values and put them in table (2) and compare between the 
values before and after inspection </span>
</font> </p>
  </li>
</font><font face="Arial" size="5">
</ol>
</font><font face="Arial" size="4">
<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8">
Table No. (2) Forced Draft Fan 73TVAFG</p>
</font><font face="Arial" size="5">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-color:inherit; border-collapse: collapse; " height="379" width="678">
    <tr style="height: 17.0pt">
      <b>
      <td rowspan="2" style="width: 31; height: 46; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      NO</span></td>
      <td rowspan="2" style="width: 226; height: 46; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      Item</span></td>
      <td rowspan="2" style="width: 59; height: 46; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      Setting Value</span></td>
      <td rowspan="2" style="width: 46; height: 46; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      Unit</span></td>
      <td colspan="2" style="width: 157; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      Record value</span></td>
      <td rowspan="2" style="width: 97; height: 46; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      Remarks</span></td>
</b>
    </tr>
    <tr style="height: 17.0pt">
      <b>
      <td style="width: 70; height: 23; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      Before Ins</span></td>
      <td style="width: 77; height: 23; border-left: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-right-color:windowtext; border-top-color:#000000">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      After Ins</span></td>
</b>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <b>
      <td colspan="6" style="width: 625; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
      <b><span style="font-size:10.0pt;font-family:Arial">During  FD 
      Fan </span></b><font face="Arial" size="5">
      <b><span style="font-size:10.0pt;font-family:Arial">Assembly </span></b>
</font></td>
</b>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 31; height: 10; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      1</span></td>
      <td style="width: 226; height: 10; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
      <span style="font-size:10.0pt;font-family:Arial">Floating Bearing</span></td>
      <td style="width: 59; height: 10; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      0.750<span lang="AR-SA" dir="RTL">&quot;</span></span></td>
      <td style="width: 46; height: 10; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      INCH</span></td>
      <b>
      <td style="width: 70; height: 10; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 10; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 10; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      2</span></td>
      <td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
      <span style="font-size:10.0pt;font-family:Arial">Upper Clearance if Shaft 
      seal</span></td>
      <td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      5/16</span></td>
      <td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      INCH</span></td>
      <b>
      <td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      3</span></td>
      <td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
      <span style="font-size:10.0pt;font-family:Arial">Lower Clearance if Shaft 
      seal</span></td>
      <td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      11/16</span></td>
      <td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      INCH</span></td>
      <b>
      <td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      4</span></td>
      <td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
      <span style="font-size:10.0pt;font-family:Arial">upper Clearance if wheel</span></td>
      <td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      1/4</span></td>
      <td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      INCH</span></td>
      <b>
      <td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      5</span></td>
      <td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
      <span style="font-size:10.0pt;font-family:Arial">Lower Clearance if wheel</span></td>
      <td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      5/8
      </span></td>
      <td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      INCH</span></td>
      <b>
      <td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 31; height: 18; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      6</span></td>
      <td style="width: 226; height: 18; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
      <span style="font-size:10.0pt;font-family:Arial">Gap Between hubs Coupling</span></td>
      <td style="width: 59; height: 18; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      0.250</span></td>
      <td style="width: 46; height: 18; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      INCH</span></td>
      <b>
      <td style="width: 70; height: 18; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 18; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 18; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 31; height: 32; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      7</span></td>
      <b>
      <td style="width: 226; height: 32; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <h2 align="left" style="text-align: left; margin-top:0; margin-bottom:0">
      <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">Axial 
      clearance between bearing and collar (Inch)</span></h2>
      </td>
</b>
      <td style="width: 59; height: 32; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      0.013</span></td>
      <td style="width: 46; height: 32; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      INCH</span></td>
      <b>
      <td style="width: 70; height: 32; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 32; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 32; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      8</span></td>
      <b>
      <td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <h2 align="left" style="text-align: left; margin-top:0; margin-bottom:0">
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both; font-weight: normal">
      Limit of alignment of coupling</span></h2>
      </td>
</b>
      <td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      0.005</span></td>
      <td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      INCH</span></td>
      <b>
      <td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
    <tr>
      <td style="width: 31; height: 22; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-top-color:#000000">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <b>
      <td colspan="6" style="width: 625; height: 22; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoHeading8" align="left" style="text-align:left; margin-top:0; margin-bottom:0">
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both">
      <b>During FD Fan Operation</b></span></td>
</b>
    </tr>
    <tr>
      <td style="width: 31; height: 24; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      1</span></td>
      <b>
      <td style="width: 226; height: 24; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <h6 align="left" style="text-align:left; margin-top:0; margin-bottom:0">
      <span style="font-size:10.0pt;
  font-family:Arial; font-weight:400">Temperature rear bearing house</span></h6>
      </td>
</b>
      <td style="width: 59; height: 24; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      80</span></td>
      <td style="width: 46; height: 24; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><sup><span dir="RTL">o</span></sup><span style="font-size:10.0pt;font-family:Arial">F</span></td>
      <b>
      <td style="width: 70; height: 24; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 24; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 24; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
    <tr>
      <td style="width: 31; height: 29; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      2</span></td>
      <b>
      <td style="width: 226; height: 29; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <h6 align="left" style="text-align:left; margin-top:0; margin-bottom:0">
      <span style="font-size:10.0pt;
  font-family:Arial; font-weight:400">Temperature front bearing house</span></h6>
      </td>
</b>
      <td style="width: 59; height: 29; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      80</span></td>
      <td style="width: 46; height: 29; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <font face="Arial" size="2">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><sup><span dir="RTL">o</span></sup></font><font face="Arial" size="5"><span style="font-size:10.0pt;font-family:Arial">F</span></font><span dir="RTL" style="font-size: 10.0pt; font-family: Arial">
      </span></td>
      <b>
      <td style="width: 70; height: 29; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 29; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 29; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
    <tr>
      <td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      3</span></td>
      <b>
      <td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <h6 align="left" style="text-align:left; margin-top:0; margin-bottom:0">
      <span style="font-size:10.0pt;
  font-family:Arial; font-weight:400">Vibration level in front bearing</span></h6>
      </td>
</b>
      <td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      3 : 6</span></td>
      <td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      mils</span></td>
      <b>
      <td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
    <tr>
      <td style="width: 31; height: 21; border-left: 1px solid #C0C0C0; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      4</span></td>
      <td style="width: 226; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
      <span style="font-size:10.0pt;font-family:Arial">Vibration level in rear 
      bearing</span></td>
      <td style="width: 59; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      3 : 6</span></td>
      <td style="width: 46; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      mils</span></td>
      <b>
      <td style="width: 70; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 77; height: 21; border-left: 1px solid #000000; border-right: 1px solid windowtext; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
      <td style="width: 97; height: 21; border-left: 1px solid #000000; border-right: 1px solid #808080; border-top: 1px solid #000000; border-bottom: 1px solid windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">
      &nbsp;</span></td>
</b>
    </tr>
  </table>
<b>
<p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
unicode-bidi:embed"><span style="font-size:14.0pt;font-family:Arial">&nbsp;</span></p>
</b>
</font>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>