<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
Fan-016-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>






<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:14.0pt;
	font-family:"Arial Black"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman"; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	layout-grid-mode:char;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</STYLE>
</HEAD>
<BODY dir="ltr" bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=613 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="196"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=518>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=291>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      </B><font face="Arial" size="2"><b>Seal Air Fan</b></font></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial">CPB6 - 5675 SWSI</span></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <font face="Arial" size="2">CO Vents Fans Inc.</font></b><span style='font-size:14.0pt'><o:p><br>
&nbsp;</o:p></span></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=209>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;Fan-016-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=209>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:&nbsp;&nbsp;&nbsp; </FONT>
    <b><FONT face=Arial 
      size=2>Al Kuriemat PS</FONT></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=222>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;<B><font face="Arial" size="2">APPROVED</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=291>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT>
    <font face="Arial" size="2">Equipment Inspection&nbsp; (I1- Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=1 vAlign=top width=232>
    <p style="margin-top: 0; margin-bottom:0" dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date:&nbsp;&nbsp;&nbsp;&nbsp;25 May 2005</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=232>
    <p style="margin-top: 0; margin-bottom:0" dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; May 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>
<p style="margin-top: 20; margin-bottom: 0" dir="ltr" align="left"><b><font face="Arial" size="5">
Introduction</font></b></p>
<blockquote dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: -11; margin-bottom: 8" dir="ltr">
  <span dir="LTR">This document outlines&nbsp;the equipment inspection I1, which must be performed 
  on an annually bases as 
indicated by Y1 in the title block.</span></p>
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><span style='mso-bidi-language:AR-SA'>The first
draft is initiated by eng. <span class=SpellE>Ekramy</span> Mostafa <span
class=SpellE>Mohamad</span>, tested by eng Gamal Abdel Meniem Abu Saree, accepted by general 
  director of mechanical <span
class=SpellE>maintenance</span> eng. <span class=SpellE>Ebrahim</span> <span
class=SpellE>Zarea</span> and approved by eng. <span
class=SpellE>Fathi El Sayed </span></span>h<span style='mso-bidi-language:AR-SA'>ead 
  sector of Kurimat PS. </span>This document<span style='mso-bidi-language:AR-SA'> 
  certified by eng. <span
class=SpellE>Gamal</span> <span class=SpellE>El-Din Abdel Wahab </span>UEEPC general director of
  inspection &amp; quality control and MPIS Coordinator.</span></p>
</blockquote>
<p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Safety Precautions</font></b> </p>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  <span dir="ltr">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  Maintenance staff should be will trained and qualified or directly supervised 
  by some one who is.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  Safety fence with caution marks surrounding the work area<span lang="en-us"> 
  is required.</span> </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 4" align="left">Wear your 
  safety and healthy equipment as safety helmet, safety shoes, breathing mask, 
  safety glass ...etc</li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: -11" align="left">
  <span style="font-size: 12.0pt; font-family: Times New Roman; layout-grid-mode: line">
  Isolate the circuit breaker for the Seal Air Fan. </span>
  </li>
</ul>
<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>
<font face="Arial">
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" align="left">
  <font face="Times New Roman"><span dir="ltr" style="LINE-HEIGHT: 150%">
  Complete maintenance tool set</span></font></font><font face="Times New Roman"></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="layout-grid-mode: line">Cleaning fluid feeler gauge, anti dust 
  mask</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="layout-grid-mode: line">Suitable lifting device.</span></li>
</ul>
</font><font face="Arial" size="5">
<b>
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" align="left" dir="ltr">Work to be Carried 
Out</p>
</b>
</font><font face="Arial" size="4">

<p class=MsoNormal style='text-align:left;page-break-after:
avoid;direction:ltr;unicode-bidi:embed; margin-top:8; margin-bottom:8' dir="ltr">
<span style='font-size:14.0pt;
line-height:150%;mso-bidi-language:AR-SA; text-decoration:underline'><font face="Arial">Coupling</font></span></p>

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:8; margin-bottom:8' dir="ltr"><span
style='font-size:14.0pt;mso-bidi-language:AR-SA'><font face="Arial">Coupling Disassembly
<span class="GramE">and</span> Grid Removal</font></span></p>

</font>
<font face="Times New Roman" size="4">

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="98%" id="AutoNumber6" height="1">
  <tr>
    <td width="6%" height="28" style="border-style: none; border-width: medium" valign="top">
    <p align="center" style="margin-top: 0; margin-bottom: 8">1.</td>

</font>
    <font face="Arial">

    <td width="60%" height="28" style="border-style: none; border-width: medium" valign="top">
    <p style="margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">
    Remove the cover halves and grid.</font></td>

</font>
    <font face="Arial" size="4">

    <td width="34%" rowspan="4" height="1" style="border-style: none; border-width: medium">
    <p align="center">
<img border="0" src="graphics/Fan-016-01.jpg" width="230" height="116"></td>
  </tr>

</font>
  <font face="Times New Roman">

  <tr>
    <td width="6%" height="1" style="border-style: none; border-width: medium" valign="top">
    <p align="center" style="margin-top: 0; margin-bottom: 8">2.</td>

</font>
    <font face="Arial">

    <td width="60%" height="1" style="border-style: none; border-width: medium" valign="top">
    <p style="margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">
    A round rod or screwdriver that will conveniently fit into the open loop 
    ends of the grid is required.</font></td>
  </tr>

</font>
  <font face="Times New Roman">

  <tr>
    <td width="6%" height="1" style="border-style: none; border-width: medium" valign="top">
    <p align="center" style="margin-top: 0; margin-bottom: 8">3.</td>

</font>
    <font face="Arial">

    <td width="60%" height="1" style="border-style: none; border-width: medium" valign="top">
    <p style="margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">
    Begin at the open end of the grid section and insert the rod or the 
    screwdriver into the loop ends.</font></td>
  </tr>
  <font face="Times New Roman">

  <tr>
    <td width="6%" height="1" style="border-style: none; border-width: medium" valign="top">
    <p align="center" style="margin-top: 0; margin-bottom: 8">4.</td>

</font>
    <font face="Arial">

    <td width="60%" height="1" style="border-style: none; border-width: medium" valign="top">
    <p style="margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">
    Use the teeth adjacent to each loop as a fulcrum and pry the grid out 
    radially&nbsp; in even, gradual stages, proceeding alternately from side to side.</font></td>
  </tr>
</table>

</font>

</font>

<font face="Arial" size="4">

<p class=MsoNormal style='text-align:left;page-break-after:avoid;direction:
ltr;unicode-bidi:embed; margin-top:12; margin-bottom:0' dir="ltr"><span style='font-size:14.0pt;mso-bidi-language:
AR-SA'>Assembly<b> </b>of type T10 Steel FLEX Tapered Grid Couplings</span></p>

<p class=MsoNormal style='margin-top:8;text-align:left;direction:ltr;
unicode-bidi:embed; margin-bottom:0' dir="ltr">
<span
style='mso-bidi-language:AR-SA'>Clearance Fit Hubs</span></font><o:p></o:p></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr"><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
Clean all parts using a
non-flammable</font><font face="Arial"><b><font face="Times New Roman">
</font></b>
</font><font face="Times New Roman">
solvent</font></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr"><![if !supportLists]>
<![endif]><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
Check hubs, shafts and key ways for burrs<b>.</b></font></span><o:p></o:p></p>

  </li>
  <font face="Arial">
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr"><![if !supportLists]>
</font><![endif]><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
Don't heat clearance fit hubs with flange face flush with shaft ends or as 
otherwise specified and tighten <font color="#0000FF">setscrews</font></font><font face="Arial" size="4"><o:p></o:p></font></span><font face="Arial" size="4"></p>

  </li>
</ol>
<font face="Arial">

<p class=MsoNormal style='margin-top:0;text-align:left;direction:ltr;
unicode-bidi:embed; margin-bottom:0' dir="ltr">
</font><font face="Arial" size="4">
<font face="Arial">
<span
style='mso-bidi-language:AR-SA'> <span class=GramE>Interference</span> Fit Hubs</span></font></p>

<ol>
</font>
</font><font face="Arial">
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr"><![if !supportLists]>
</font><![endif]><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
Furnished without setscrews</font></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
Heat hubs to a maximum of 275<sup>&nbsp;<span
class=SpellE>o<span style='vertical-align:baseline'>F</span></span></sup>
(135&nbsp;<span class=SpellE><sup>o</sup>C</span>) using an<b> </b>oven, torch,
induction<b> </b>heater or an oil bath</font></span><font face="Arial" size="4"></p>

  </li>
</ol>
<font face="Arial">

<p class=MsoNormal style='margin-top:0;text-align:left;page-break-after:
avoid;direction:ltr;unicode-bidi:embed; margin-bottom:0' dir="ltr">
</font><font face="Arial" size="4">
<font face="Arial">
<span style='mso-bidi-language:AR-SA'>Warning:</span></font><o:p></o:p></p>

<ul>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:-9; margin-bottom:0' dir="ltr">
</font>
</font><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
If and oil bath is used, the oil
must be have a flash point of 350&nbsp;<span class=SpellE><sup>o</sup>F</span>
(177&nbsp;<span class=SpellE><sup>o</sup>C</span>) or<b> </b>higher<b>.</b></font><font face="Arial" size="4"><o:p></o:p></font></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
Don't rest hubs on the bottom of
the container.</font><font face="Arial" size="4"><o:p></o:p></font></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
Don't use an open flame in a combustible atmosphere or near combustible 
materials<b>.</b></font><font face="Arial" size="4"><o:p></o:p></font></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
Mount hubs as quickly as possible with flange face flush<font size="4"><b> </b>
</font>with shaft end.</font><o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
Allow hubs to cool before proceeding</font></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
Insert setscrews (if required) and tighten</font></span><font face="Arial" size="4"></p>

  </li>
</ul>

<p class=MsoNormal style='margin-top:0;text-align:left;direction:ltr;
unicode-bidi:embed; margin-bottom:0' dir="ltr"><font face="Arial">
<st1:place><st1:PlaceType><span
  style='mso-bidi-language:AR-SA'>Mount</span></st1:PlaceType><span
 style='mso-bidi-language:AR-SA'> </span><st1:PlaceName>
<span
  style='mso-bidi-language:AR-SA'>Seals</span></st1:PlaceName></st1:place><span
style='mso-bidi-language:AR-SA'> <span class="GramE">and</span><b> </b>Hubs</span></font></p>

</font><font face="Times New Roman" size="4">
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="97%" id="AutoNumber7">
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top">
    <p style="margin-top: 0; margin-bottom: 14">1.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top">
    <p style="margin-top: 0; margin-bottom: 14"><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
Lock out starting switch of prime<br>
&nbsp;&nbsp; </font></span></td>
</font><font face="Arial" size="4">
    <td width="35%" align="center" style="border-style: none; border-width: medium" rowspan="7">
<p style="margin-top: 0; margin-bottom: 14">
<img border="0" src="graphics/Fan-016-02.jpg" width="238" height="141"></td>
  </tr>
</font><font face="Times New Roman">
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top">
    <p style="margin-top: 0; margin-bottom: 14">2.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top">
    <p style="margin-top: 0; margin-bottom: 14">
</font>
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">Clean all<b> </b>metal parts using a non-flammable solvent<br>
&nbsp; </font></span></td>
</font>
  </tr>
</font><font face="Times New Roman">
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top">
    <p style="margin-top: 0; margin-bottom: 14">3.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top">
    <p style="margin-top: 0; margin-bottom: 14">
  <font face="Arial">
    <span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
Lightly coats seals with grease and place on shafts BEFORE mounting hubs<br>
&nbsp;</font></span></font></td>
</font><font face="Arial" size="4">
  </tr>
</font><font face="Times New Roman">
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top">
    <p style="margin-top: 0; margin-bottom: 14">4.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top">
    <p style="margin-top: 0; margin-bottom: 14"><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
Heat interference fit hubs as previously instructed<br>
&nbsp; </font></span></td>
</font><font face="Arial" size="4">
  </tr>
</font><font face="Times New Roman">
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top">
    <p style="margin-top: 0; margin-bottom: 14">5.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top">
    <p style="margin-top: 0; margin-bottom: 14"><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
Seal keyways to prevent leakage<br>
&nbsp; </font></span></td>
</font><font face="Arial" size="4">
  </tr>
</font><font face="Times New Roman">
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top">
    <p style="margin-top: 0; margin-bottom: 14">6.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top">
    <p style="margin-top: 0; margin-bottom: 14">
</font><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
Mount hubs on their respective shafts so the hub face is flush<b>
</b>
    with the end of its shaft unless<b> </b>
    otherwise indicated.<br>
&nbsp;</font></span></td>
</font>
  </tr>
</font><font face="Times New Roman">
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top">
    <p style="margin-top: 0; margin-bottom: 14">7.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top">
    <p style="margin-top: 0; margin-bottom: 14"><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
Tighten setscrews when furnished.<br>
&nbsp; </font></span></td>
</font><font face="Arial" size="4">
  </tr>
</table>

<p class=MsoNormal style='margin-top:0;text-align:left;direction:ltr;
unicode-bidi:embed; margin-bottom:0' dir="ltr">
&nbsp;</p>

<p class=MsoNormal style='margin-top:0;text-align:left;direction:ltr;
unicode-bidi:embed; margin-bottom:0' dir="ltr">
<font face="Arial">
<span
style='mso-bidi-language:AR-SA'>Gap and Angular Alignment<b> </b> </span>
</font></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="97%" id="AutoNumber7" height="1">
  <tr>
    <font face="Times New Roman">
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 12">1.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 12"><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">
Use a spacer bar equal in thickness to the gap specified in Table 1</font><font face="Arial" size="4"><o:p><br>
&nbsp; </o:p></font></span></td>
</font>
    <td width="35%" align="center" style="border-style: none; border-width: medium" rowspan="3" height="1">
<p style="margin-top: 0; margin-bottom: 12">
<img border="0" src="graphics/Fan-016-03.jpg" width="260" height="162"></td>
  </tr>
  <tr>
    <font face="Times New Roman">
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="31">
    <p style="margin-top: 0; margin-bottom: 12">2.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="31">
    <p style="margin-top: 0; margin-bottom: 12">
</font>
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
Insert bar as shown below left,
to same depth at 90<sup>o</sup> intervals and measure<b> </b>clearance<b> </b>
between bar and hub face with feelers<b>.<br>
&nbsp;&nbsp; </b></font></span></td>
</font>
  </tr>
  <tr>
    <font face="Times New Roman">
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 12">3.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 12">
  <font face="Arial">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
The difference in minimum and maximum measurements</font><font face="Times New Roman" size="3"><b>
</b>
</font><font face="Times New Roman">
must not exceed the ANGULAR installation</font><b><font face="Times New Roman" size="3">
</font></b><font face="Times New Roman">
limits</font><font face="Times New Roman" size="3"><b> </b>
</font><font face="Times New Roman">
specified in
</font> </span>
</font><span
style='mso-bidi-language:AR-SA'><font face="Times New Roman">
Table&nbsp;1<b>.</b></font><font face="Arial" size="4"><o:p><br>
&nbsp;&nbsp; </o:p></font></span></td>
</font>
  </tr>
</table>
</font>

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr">
<font face="Arial" size="4"><span style='font-size:14.0pt;mso-bidi-language:AR-SA'>
Offset<b> </b>Alignment</span></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="97%" id="AutoNumber7" height="176">
  <tr>
    <font face="Times New Roman">
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="46">
    <p style="margin-top: 0; margin-bottom: 12">1.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="46">

<p class=MsoNormal style='margin-top:0;margin-bottom:
0cm;margin-bottom:12;text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
Align a straight edge rests
squarely (or within the limits specified</font><font face="Times New Roman" size="4">
</font><font face="Times New Roman">
in <font color="#0000FF">Table 2)</font> on both hubs as shown
above and also at 90<sup>o</sup> intervals.</font></span></p>

    </td>
</font>
    <td width="35%" align="center" style="border-style: none; border-width: medium" rowspan="5" height="174">
<p style="margin-top: 0; margin-bottom: 12">
<span style="font-size: 12.0pt; font-family: Times New Roman">
<img border="0" src="graphics/Fan-016-04.jpg" width="258" height="161"></span></td>
  </tr>
  <tr>
    <font face="Times New Roman">
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="25">
    <p style="margin-top: 0; margin-bottom: 12">2.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="25">
    <p style="margin-top: 0; margin-bottom: 12">
</font>
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
Check with feelers.</font></span></td>
</font>
  </tr>
  <tr>
    <font face="Times New Roman">
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="44">
    <p style="margin-top: 0; margin-bottom: 12">3.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="44">

<p class=MsoNormal style='margin-top:0;margin-bottom:
0cm;margin-bottom:12;text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
The clearance must not exceed the PARALLEL OFFSET installation limits specified 
in Table 1.</font></span></p>

    </td>
</font>
  </tr>
  <tr>
    <font face="Times New Roman">
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="26">
    <p style="margin-top: 0; margin-bottom: 12">4.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="26">

<p class=MsoNormal style='margin-top:0;margin-bottom:
0cm;margin-bottom:12;text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed' dir="ltr"><span style='mso-bidi-language:AR-SA'>
<font face="Times New Roman">
<span dir="ltr">Tighten all<b> </b>foundation bolts and<b> </b>repeat steps 2 and 3<b>.</b></span></font></span></p>

    </td>
</font>
  </tr>
  <tr>
    <font face="Times New Roman">
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="25">
    <p style="margin-top: 0; margin-bottom: 12">5.</td>
</font><font face="Arial">
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="25">
    <p style="margin-top: 0; margin-bottom: 12">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">
Realign coupling if necessary.</font></span></td>
</font>
  </tr>
</table>

</font>

<p class=MsoNormal style='margin-top:0;margin-bottom:
0cm;margin-bottom:0;text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed' dir="ltr">
&nbsp;</p>

<p align="center" style="margin-top: -12; margin-bottom: 0"><span style="font-size: 12.0pt; font-family: Times New Roman">&nbsp;&nbsp; </span></p>
<p align="left" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">

<span
style='font-size:14.0pt;mso-bidi-language:AR-SA'>Insert<b> </b>Grid</span></font></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="97%" id="AutoNumber7">
  <tr>
    <font face="Times New Roman">
    <td width="6%" align="right" style="border-style: none; border-width: medium" valign="top" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 8; text-align:center; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
    <span style="mso-bidi-language: AR-SA" dir="LTR">1.</span></td>
</font>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; mso-list: l5 level1 lfo6; tab-stops: list 15.15pt; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">Pack gap and grooves with
specified lubricant before inserting grid.</font></span></td>
    <font face="Arial" size="4">
    <td width="35%" align="center" style="border-style: none; border-width: medium" rowspan="3">
<img border="0" src="graphics/Fan-016-05.jpg" width="195" height="184"></td>
</font>
  </tr>
  <tr>
    <font face="Times New Roman">
    <td width="6%" align="right" style="border-style: none; border-width: medium" valign="top" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 8; text-align:center; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
    <span style="mso-bidi-language: AR-SA" dir="LTR">2.</span></td>
</font>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top">
    <p class="MsoNormal" style="text-align: left; mso-list: l5 level1 lfo6; tab-stops: list 15.15pt; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">When grid are furnished in two or more segments, install them so that all cut 
ends extend in the same direction; this will assure correct grid 
contact with non-rotating pin in cover halves.</font></span></td>
  </tr>
  <tr>
    <font face="Times New Roman">
    <td width="6%" align="right" style="border-style: none; border-width: medium" valign="top" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 8; text-align:center; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
    <span style="mso-bidi-language: AR-SA" dir="LTR">3.</span></td>
</font>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">Spread the grid slightly to pass over the coupling teeth and seat with a soft mallet.</font></span></p>

    </td>
  </tr>
</table>

<p align="center" style="margin-top: -12">
&nbsp;</p>

<p class=MsoNormal style='margin:0; text-align:left;direction:ltr;
unicode-bidi:embed' dir="ltr"><span style='mso-bidi-language:AR-SA'>
<font size="4" face="Arial">Pack <span class="GramE">with</span> Grease and<b> </b>
Assemble Covers</font></span></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="97%" id="AutoNumber7" height="203">
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="46">
    <p style="margin-top: 0; margin-bottom: 8; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
<span dir="LTR"><font face="Times New Roman">
    <span style="mso-bidi-language: AR-SA">1.</span></font></span></td>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="46">
    <p class="MsoNormal" style="text-align: left; mso-list: l5 level1 lfo6; tab-stops: list 15.15pt; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span dir="LTR"><font face="Times New Roman">
    <span style="mso-bidi-language: AR-SA">Pack the spaces between and around 
    the grid with as much lubricant as possible and wipe off excess flush with 
    top of <span
style='mso-bidi-language:AR-SA'>grid.</span></span></font></span></td>
    <td width="35%" align="center" style="border-style: none; border-width: medium" rowspan="5" height="201">
<p class="MsoNormal" style="text-align: left; mso-list: l5 level1 lfo6; tab-stops: list 15.15pt; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span dir="LTR"><font face="Times New Roman">
<span style="mso-bidi-language: AR-SA">
<img border="0" src="graphics/Fan-016-06.jpg" width="286" height="230"></span></font></span></td>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="25">
    <p style="margin-top: 0; margin-bottom: 8; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
<span dir="LTR"><font face="Times New Roman">
    <span style="mso-bidi-language: AR-SA">2.</span></font></span></td>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="25">
    <p class="MsoNormal" style="text-align: left; mso-list: l5 level1 lfo6; tab-stops: list 15.15pt; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr"><span style='mso-bidi-language:AR-SA' dir="LTR">
    <font face="Times New Roman">Position seals on hubs to line up
with grooves in cover.</font><font face="Arial" size="4"><o:p></o:p></font></span></td>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="44">
    <p style="margin-top: 0; margin-bottom: 8; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
<span dir="LTR"><font face="Times New Roman">
    <span style="mso-bidi-language: AR-SA">3.</span></font></span></td>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="44">
  <font face="Arial">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr">
</font><span style='mso-bidi-language:AR-SA' dir="LTR">
<font face="Times New Roman">Position gaskets on flange of
lower cover half and assemble covers so that the match marks are on the same
side.</font><font face="Arial" size="4"><o:p></o:p></font></span></p>

    <font face="Arial" size="4">

<font face="Times New Roman">

  </li>

</font>
      </td>
</font>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="26">
    <p style="margin-top: 0; margin-bottom: 8; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
<span dir="LTR"><font face="Times New Roman">
    <span style="mso-bidi-language: AR-SA">4.</span></font></span></td>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="26">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">Push gaskets in until they stop
against the seals and secure cover halves with fasteners, tighten to torque
specified in <font color="#0000FF">Table2.</font></font><font face="Arial" size="4"><o:p></o:p></font></span></p>

    </td>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="52">
    <p style="margin-top: 0; margin-bottom: 8; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
<span dir="LTR"><font face="Times New Roman">
    <span style="mso-bidi-language: AR-SA">5.</span></font></span></td>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="52">
    <p class="MsoNormal" style="text-align: left; mso-list: l5 level1 lfo6; tab-stops: list 15.15pt; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR"><font face="Times New Roman">Make sure gaskets stay in 
position during tightening of fasteners</font></span></td>
  </tr>
</table>

<font face="Times New Roman">

  </li>

  </li>

<p class=MsoNormal style='text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:-8'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0'><b><span
style='mso-bidi-language:AR-SA'>CAUTION</span><span style='font-size:
14.0pt;mso-bidi-language:AR-SA'>: </span></b><span style='mso-bidi-language:
AR-SA'>Make certain lube plugs are installed before operating.</span></p>

<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<span style="font-size: 14.0pt; font-family: Arial">Maintenance Procedures</span></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="98%" id="AutoNumber7" height="1">
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 0; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
<span dir="LTR"><font face="Times New Roman">
    <span style="mso-bidi-language: AR-SA">1.</span></font></span></td>
    <td width="62%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 8">

<font face="Times New Roman">

    <span
style='mso-bidi-language:AR-SA'>Check alignment per. If the maximum operating
misalignment limits are exceeded, realign the coupling to the recommended
installation limits (<font color="#0000FF">see table2).</font><o:p></o:p></span></font></td>
    <td width="32%" align="center" style="border-style: none; border-width: medium" rowspan="5" height="1">
<p class="MsoNormal" style="mso-list: l5 level1 lfo6; tab-stops: list 15.15pt; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">

<font face="Times New Roman">
<img border="0" src="graphics/Fan-016-07.jpg" width="219" height="210"></font><p class="MsoNormal" style="mso-list: l5 level1 lfo6; tab-stops: list 15.15pt; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">

<font face="Times New Roman">
<span style="font-family: Arial">

<font face="Arial" style="font-size: 9pt; font-weight: 700">
      VERTICAL COUPLING</font></span></font></td>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="25">
    <p style="margin-top: 0; margin-bottom: 8; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
<span dir="LTR"><font face="Times New Roman">
    <span style="mso-bidi-language: AR-SA">2.</span></font></span></td>
    <td width="62%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="25">
    <p style="margin-top: 0; margin-bottom: 8">

<font face="Times New Roman">

<span style='mso-bidi-language:AR-SA' dir="LTR">Check tightening torques of all
fasteners.<o:p></o:p></span></font></td>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 8; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
<span dir="LTR"><font face="Times New Roman">
    <span style="mso-bidi-language: AR-SA">3.</span></font></span></td>
    <td width="62%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="1">
  <p style="margin-top: 0; margin-bottom: 8">

<font face="Times New Roman">

<span style='mso-bidi-language:AR-SA' dir="LTR">Inspect seal ring and gasket to
determine if replacement is required. If leaking grease, replace.<o:p></o:p></span></font></td>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="26">
    <p style="margin-top: 0; margin-bottom: 8; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
<span dir="LTR"><font face="Times New Roman">
    <span style="mso-bidi-language: AR-SA">4.</span></font></span></td>
    <td width="62%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="26">

<p style="margin-top: 0; margin-bottom: 8">

<font face="Times New Roman">

<span style='mso-bidi-language:AR-SA' dir="LTR">When connected equipment is
serviced:</span></font></td>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="1">
    <p style="margin-top: 0; margin-bottom: 8; mso-list:l5 level1 lfo6; tab-stops:list 15.15pt; direction:ltr; unicode-bidi:embed" class="MsoNormal" dir="ltr">
    </td>
    <td width="62%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="1">

<font face="Times New Roman">

      <p style="margin-top: 0; margin-bottom: 0">

<span style='mso-bidi-language:AR-SA' dir="LTR"><o:p>a) </o:p></span>
      <span dir="LTR"><span class="GramE">D<span
style='mso-bidi-language:AR-SA'>isassemble</span></span></span><span
style='mso-bidi-language:AR-SA'> the coupling and inspect for wear.</span></p>

      <p style="margin-top: 0; margin-bottom: 0"><span
style='mso-bidi-language:AR-SA'><o:p>b) </o:p></span>
<span style='mso-bidi-language:
AR-SA' dir="LTR">Replace worn parts.</span></p>
      <p style="margin-top: 0; margin-bottom: 0">
<span style='mso-bidi-language:
AR-SA' dir="LTR">c) Clean grease from coupling and repack with new grease.</span></p>
      <p style="margin-top: 0; margin-bottom: 0">
<span style='mso-bidi-language:
AR-SA' dir="LTR"><o:p>d) </o:p>Install coupling using new gasket.</span></font></td>
  </tr>
</table>

<p class=MsoNormal style='text-align:left;mso-list:l0 level1 lfo8;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:6' dir="ltr">
&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-list:l0 level1 lfo8;tab-stops:list 36.0pt;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0' dir="ltr">

</font>
      <span
style='font-size:14.0pt;mso-bidi-language:AR-SA'><font face="Arial">
Periodic Lubrication</font></span></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="97%" id="AutoNumber7" height="203">
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="46">
    1.</td>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="46">
    <font face="Times New Roman">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:-10; margin-bottom:8' dir="ltr">
&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:-10; margin-bottom:8' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR">The required frequency of 
lubrication is directly related to the type of lubricant chosen, and the 
operating conditions.<o:p></o:p></span></p>

</font>

    <p>&nbsp;</td>
    <td width="35%" align="center" style="border-style: none; border-width: medium" rowspan="5" height="201">
<p style="margin-top: 0; margin-bottom: 0">
<img border="0" src="graphics/Fan-016-15.jpg" width="220" height="147"></td>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="25">
    2.</td>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="25">
    <font face="Times New Roman">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr"><span
dir=LTR><span class=SpellE><span style='mso-bidi-language:AR-SA'>Steelflex</span></span></span><span
style='mso-bidi-language:AR-SA'> couplings lubricated with common industrial
lubricants should be <span class=SpellE>relubed</span> annually.<o:p></o:p></span></p>

</font>

    </td>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="44">
    3.</td>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="44">
    <font face="Times New Roman">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR">The use of Falk Long Term Grease
(LTG) will allow <span class=SpellE>relube</span> intervals to be extended to
beyond five years.<o:p></o:p></span></p>

</font>

    </td>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="26">
    4.</td>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="26">
    <font face="Times New Roman">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR">When <span class=SpellE>relubing</span>,
remove both lube plugs and insert lube fitting.<o:p></o:p></span></p>

</font>

    </td>
  </tr>
  <tr>
    <td width="6%" align="center" style="border-style: none; border-width: medium" valign="top" height="52" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">5.</td>
    <td width="59%" style="border-style: none; border-width: medium" dir="ltr" align="left" valign="top" height="52">
    <font face="Times New Roman">

<p class=MsoNormal style='text-align:left;mso-list:l5 level1 lfo6;tab-stops:list 15.15pt;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0' dir="ltr">
<span style='mso-bidi-language:AR-SA' dir="LTR">Fill with recommended lubricant
until an excess appears at the opposite hole.<o:p></o:p></span></p>

</font>

    </td>
  </tr>
</table>
<font face="Times New Roman">

<p class=MsoNormal style='text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0' dir="ltr"><b><span
style='font-size:13.0pt;mso-bidi-language:AR-SA'>Caution:<o:p>&nbsp;&nbsp;&nbsp; </o:p></span></b><span
style='mso-bidi-language:AR-SA'>Make certain all plugs have been inserted after
lubricating.</span></p>

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0' dir="ltr">
&nbsp;</p>

<p class=MsoNormal style='text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0' dir="ltr">
<font size="4" face="Arial"><span
style='mso-bidi-language:AR-SA'>Parts Interchangeability</span></font></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" width="93%" id="AutoNumber4" height="257">
  <tr>
    <td width="69%" height="256" style="border-style: none; border-width: medium" rowspan="2" valign="middle">
    <p align="center">
    <img border="0" src="graphics/Fan-016-14.jpg" width="466" height="541" align="left"></td>
    <td width="31%" dir="ltr" valign="top" height="81" style="border-style: none; border-width: medium">
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">&nbsp;</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
&nbsp;</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
<font face="Arial" style="font-size: 9pt">
    <span
style='mso-bidi-language:AR-SA; font-weight:700'>PART NUMBERS</span></font></p>
</font>

    <font face="Arial" size="1">
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    1. Seal (T10)</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    2. Cover (T10)</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    3. Hub (Specify bore and keyway)</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    4. Grid</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    5. Gasket (T10)</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    6. Fasteners (T10) --- Coupling</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">&nbsp;&nbsp;&nbsp; 
    may be supplied with one </p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">&nbsp;&nbsp;&nbsp; 
    set each of inch series Fasteners <br>
&nbsp;&nbsp;&nbsp; and metric Fasteners </p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    7. Lube Plug.</p>
    </td>
  </tr>
</font>

  <font face="Arial" size="2">
  <tr>
</font>

    <font face="Times New Roman">
    <td width="31%" dir="ltr" valign="top" height="175" style="border-style: none; border-width: medium">
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">&nbsp;</p>
</font>

    <font face="Arial" style="font-size: 9pt">
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
&nbsp;</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
<span style="font-weight: 700">ORDER INFORMATION</span></font><font face="Times New Roman"></p>
</font>

    <font face="Arial" size="1">
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    1. Identify part (s) required by<br>
&nbsp;&nbsp;&nbsp;&nbsp; name above.</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    2. Furnish the following <br>
&nbsp;&nbsp;&nbsp; information:</p>
    </font>

    <font face="Arial" style="font-size: 9pt">
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    <span style="font-weight: 700">&nbsp;&nbsp;&nbsp; EXAMPLE</span></p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</font><font face="Arial" size="1">&nbsp; Coupling Size: 1030</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Coupling Type: T10</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Model B</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Bore: 1,375<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Keyway&nbsp;&nbsp; .375 x&nbsp; .187</p>
    <p align="left" style="margin-left: 15; margin-top: 0; margin-bottom: 0; margin-right:8" dir="ltr">
    3. Price parts from price list<br>
&nbsp;&nbsp;&nbsp;&nbsp; 422 - 110 and appropriate <br>
&nbsp;&nbsp;&nbsp;&nbsp; discount sheet.</p>
    </td>
  </tr>
</table>

<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
&nbsp;</p>

<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
&nbsp;</p>

<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
&nbsp;</p>

<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
&nbsp;</p>

<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
&nbsp;</p>

<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
&nbsp;</p>

<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
&nbsp;</p>

<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
&nbsp;</p>

<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
&nbsp;</p>

<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
<span style="font-size: 14.0pt; font-family: Arial">Type Coupling Installation &amp; 
Alignment Data</span></p>
<p class="MsoNormal" style="text-align:justify;text-indent:36.0pt;direction:ltr;
unicode-bidi:embed">
</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<img border="0" src="graphics/Fan-016-10.jpg" width="681" height="163"></p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">
<font size="4" face="Arial"><span
style='mso-bidi-language:AR-SA'>Table 1: Misalignment <span class="GramE">and</span> End Float</span></font></p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="1" id="AutoNumber1" height="124">
  <tr>
    <td width="61" align="center" height="102" rowspan="3">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    <font face="Times New Roman">
    <p style="margin-top: 0; margin-bottom: 0">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">Size</font></span></p>
    <p style="margin-top: 0; margin-bottom: 0"><font style="font-size: 7pt">&nbsp;</font></font></td>
    <td width="183" align="center" height="24" colspan="6">
    <font face="Times New Roman">
    <p style="margin-top: 0; margin-bottom: 0">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">Installation&nbsp;&nbsp; Limits</font></span><o:p></o:p></font></td>
    <td width="281" align="center" colspan="6" height="24">
    <font face="Times New Roman">
    <p style="margin-top: 0; margin-bottom: 0">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">Operating Limits</font></span><o:p></o:p></font></td>
    <td width="106" align="center" colspan="2" rowspan="2" height="64">
    <p style="margin-top: 0; margin-bottom: 0">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Cover Fastener
    </font></span></p>
    <p style="margin-top: 0; margin-bottom: 0">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Tightening</font></span></p>
    <font face="Times New Roman">
    <p style="margin-top: 0; margin-bottom: 0">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Torque Volts</font></span><o:p></o:p></font></td>
    <td width="44" align="center" rowspan="3" height="104">
    <font face="Times New Roman">
    <p style="margin-top: 0; margin-bottom: 0">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Allow Speed (rpm)</font></span></font></td>
    <td width="58" align="center" rowspan="2" colspan="2" height="64">
    <font face="Times New Roman">
    <p style="margin-top: 0; margin-bottom: 0">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">Lube Wt</font></span></font></td>
  </tr>
  <tr>
    <td width="60" align="center" height="39" colspan="2">
    <font face="Times New Roman">
  <p class=MsoNormal align=center style='text-align:center;direction:ltr;
  unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:9.0pt;
  mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">Parallel</font></span><o:p></o:p></p>
  <p class=MsoNormal align=center style='text-align:center;direction:ltr;
  unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:9.0pt;
  mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">Offset-p</font></span></p>
</font></td>
    <td width="68" align="center" height="39" colspan="2">
    <font face="Times New Roman">
  <p class=MsoNormal align=center style='text-align:center;direction:ltr;
  unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:9.0pt;
  mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">Angular</font></span><o:p></o:p></p>
  <p class=MsoNormal align=center style='text-align:center;direction:ltr;
  unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:9.0pt;
  mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">(X-Y)</font></span></p>
</font></td>
    <td width="60" align="center" height="39" colspan="2">
    <font face="Times New Roman">
    <p style="margin-top: 0; margin-bottom: 0">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">Normal Gap 100%</font></span><o:p></o:p></font></td>
    <td width="94" align="center" colspan="2" height="39">
    <font face="Times New Roman">
    <p style="margin-top: 0; margin-bottom: 0">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">Parallel <br>
    offset-p</font></span><o:p></o:p></font></td>
    <td width="84" align="center" colspan="2" height="39">
    <font face="Times New Roman">
  <p class=MsoNormal align=center style='text-align:center;direction:ltr;
  unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:9.0pt;
  mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">Angular</font></span><o:p></o:p></p>
  <p class=MsoNormal align=center style='text-align:center;direction:ltr;
  unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:9.0pt;
  mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">(X-Y)</font></span></p>
</font></td>
    <td width="101" align="center" colspan="2" height="39">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" size="1">End Float Physical Limit
  (Min.)
    2&nbsp;x&nbsp;F</font></span><o:p></o:p></font></td>
  </tr>
  <tr>
  <td style='width:36;border-top:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; border-left-color:inherit; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Max<br>
  in</font></span></td>
  <td style='width:31;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><font face="Times New Roman">
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Max.<br>
  mm</font></span><o:p></o:p></font></td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Max<br>
  in</font></span></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><font face="Times New Roman">
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Max.<br>
  mm</font></span><o:p></o:p></font></td>
  <td style='width:31;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">in</font></span></td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><font face="Times New Roman">
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">mm</font></span><o:p></o:p></font></td>
  <td style='width:39;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:38; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Max<br>
  in</font></span></td>
  <td style='width:26;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:38; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><font face="Times New Roman">
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Max.<br>
  mm</font></span></font></td>
  <td style='width:32;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:38; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Max<br>
  in</font></span></td>
  <td style='width:23;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:38; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><font face="Times New Roman">
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Max.<br>
  mm</font></span><o:p></o:p></font></td>
  <td style='width:32;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:38; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">in</font></span></td>
  <td style='width:40;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:38; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><font face="Times New Roman">
  <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">mm</font></span><o:p></o:p></font></td>
    <td width="54" align="center" height="39">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">In. Series Fasteners (<span
  class=SpellE>Ib</span>-in.)</font></span><o:p></o:p></font></td>
    <td width="52" align="center" height="39">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">Metric Fasteners (Nm)</font></span><o:p></o:p></font></td>
    <td width="30" align="center" height="39">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
    <font face="Arial" style="font-size: 7pt"><span
  class=SpellE><span style='mso-bidi-language:AR-SA'>Ib</span></span></font><span
  style='font-size:9.0pt;mso-bidi-language:AR-SA'><o:p></o:p></span></font></td>
    <td width="27" align="center" height="39">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
    <span
  style='mso-bidi-language:AR-SA'><font face="Arial" style="font-size: 7pt">kg</font></span><o:p></o:p></font></td>
  </tr>
</font>

  <tr>
    <td width="42" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Arial" style="font-size: 7pt">1020T</font></td>
    <font face="Times New Roman">
    <td width="48" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 7pt">0.06</font></td>
    <td width="40" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
    <o:p></o:p><font face="Arial" style="font-size: 7pt">0.15</font></font></font></td>
    <td width="46" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 7pt">0.003</font></td>
  <td style='width:47;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.08</font></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:center;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.125</font></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:center;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">3</font><o:p></o:p></p>
  </td>
    <td width="53" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
    <font face="Arial" style="font-size: 7pt">0.012</font><o:p></o:p></font></td>
    <td width="40" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
    <o:p></o:p><font face="Arial" style="font-size: 7pt">0.30</font></font></td>
    <td width="46" align="center" height="19">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman">
    <font face="Arial" style="font-size: 7pt">.010</font><o:p></o:p></font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.25</font><o:p></o:p></p>
  </td>
  <td style='width:37;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.210</font><o:p></o:p></p>
  </td>
  <td style='width:48;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">5.33</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">100</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">11.3</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; border-top-color:inherit; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">4500</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.06</font><o:p></o:p></p>
  </td>
  <td style='width:30;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.03</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
    <td width="42" align="center" height="19">
    <font face="Arial" style="font-size: 7pt">1030T</font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.06</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.15</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.003</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.08</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.125</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">3</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.012</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.30</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.012</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.30</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.198</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">5.03</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">100</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">11.3</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">4500</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.09</font><o:p></o:p></p>
  </td>
  <td style='width:30;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.04</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
    <td width="42" align="center" height="19">
    <font face="Arial" style="font-size: 7pt">I040T</font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.12</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.15</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.003</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.08</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.125</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">3</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.012</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.30</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.013</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.33</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.211</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">5.36</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">100</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">11.3</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">4500</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.12</font><o:p></o:p></p>
  </td>
  <td style='width:33;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.05</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font face="Times New Roman">
  <font face="Arial" style="font-size: 7pt">1050T</font><o:p></o:p></font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.IS</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.20</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.004</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.10</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.125</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">3</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.016</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.41</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.016</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.41</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.212</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">5.38</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">200</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">23.6</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">4500</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.I5</font><o:p></o:p></p>
  </td>
  <td style='width:33;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.07</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font face="Arial" style="font-size: 7pt">1060T</font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.19</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.20</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.005</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.13</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.125</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">3</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.016</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.41</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.018</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.46</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.258</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">&amp;.55</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">200</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">23.6</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">4350</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.19</font><o:p></o:p></p>
  </td>
  <td style='width:33;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.09</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font face="Times New Roman">
  <font face="Arial" style="font-size: 7pt">10701</font><o:p></o:p></font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.25</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.20</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.005</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.13</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.125</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">3</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.016</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.41</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.020</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.51</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.259</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">6.58</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">200</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">23.6</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">4125</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.25</font><o:p></o:p></p>
  </td>
  <td style='width:33;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.11</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font face="Times New Roman">
  <font face="Arial" style="font-size: 7pt">1010T</font><o:p></o:p></font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.38</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.20</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.006</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.IS</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.125</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">3</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.016</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.41</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.024</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.61</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.288</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">7.32</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">200</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">23.6</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">3600</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.38</font><o:p></o:p></p>
  </td>
  <td style='width:33;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.17</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font face="Times New Roman">
  <font face="Arial" style="font-size: 7pt">11090T</font><o:p></o:p></font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.56</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.20</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.007</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.18</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.125</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">3</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.016</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.41</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.028</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.71</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.286</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">7.26</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">200</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">23.6</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">3600</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.56</font><o:p></o:p></p>
  </td>
  <td style='width:33;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.25</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font face="Times New Roman">
  <font face="Arial" style="font-size: 7pt">11100T</font><o:p></o:p></font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.94</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.25</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.008</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.20</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.188</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">5</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.020</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.51</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.033</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.84</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.429</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">10.90</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">312</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">35</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">2440</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.94</font><o:p></o:p></p>
  </td>
  <td style='width:33;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.43</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font face="Times New Roman">
  <font face="Arial" style="font-size: 7pt">1110T</font><o:p></o:p></font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">1.1</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.25</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.009</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.23</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.188</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">5</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.020</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.51</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.036</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.91</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.429</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">10.90</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">312</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">35</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">2250</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">1.1</font><o:p></o:p></p>
  </td>
  <td style='width:33;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.51</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font face="Times New Roman">
  <font face="Arial" style="font-size: 7pt">1120T</font><o:p></o:p></font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">1.6</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.28</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.010</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.25</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.25</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">6</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.022</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.56</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.04</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">1.02</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.556</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">14.12</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">650</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">73</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">2025</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">1.6</font><o:p></o:p></p>
  </td>
  <td style='width:33;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.74</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font face="Times New Roman">
  <font face="Arial" style="font-size: 7pt">1130T</font><o:p></o:p></font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">2.0</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.28</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.012</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.30</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.25</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">6</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.022</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.56</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.047</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">1.19</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.551</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">14.00</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">650</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">73</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">1800</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">2.0</font><o:p></o:p></p>
  </td>
  <td style='width:33;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.91</font><o:p></o:p></p>
  </td>
  </tr>
  <tr>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font face="Times New Roman">
  <font face="Arial" style="font-size: 7pt">1140T</font><o:p></o:p></font></td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">2.5</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.28</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.013</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.33</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.25</font><o:p></o:p></p>
  </td>
  <td style='width:31;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">6</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.022</font><o:p></o:p></p>
  </td>
  <td width=37 style='width:27.5pt;border-top:none;border-left:none;border-bottom:
  solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 5.4pt 0cm 5.4pt;height:21.0pt'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.56</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">0.053</font><o:p></o:p></p>
  </td>
  <td style='width:38;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">1.35</font><o:p></o:p></p>
  </td>
  <td style='width:41;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">.571</font><o:p></o:p></p>
  </td>
  <td style='width:44;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">14.50</font><o:p></o:p></p>
  </td>
  <td style='width:65;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;
  mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
  direction:ltr;unicode-bidi:embed;mso-element:frame;mso-element-frame-hspace:
  9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:page;mso-element-anchor-horizontal:
  margin;mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">650</font><o:p></o:p></p>
  </td>
  <td style='width:64;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">73</font><o:p></o:p></p>
  </td>
  <td style='width:45;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">1650</font><o:p></o:p></p>
  </td>
  <td style='width:34;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none;direction:ltr;unicode-bidi:embed;mso-element:frame;
  mso-element-frame-hspace:9.0pt;mso-element-wrap:around;mso-element-anchor-vertical:
  page;mso-element-anchor-horizontal:margin;mso-element-left:center;mso-element-top:
  227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">2.5</font><o:p></o:p></p>
  </td>
  <td style='width:33;border-top:medium none;border-left:medium none;border-bottom:
  1.0pt solid windowtext;border-right:1.0pt solid windowtext;mso-border-top-alt:
  solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;height:21.0pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal style='text-align:left;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
  embed;mso-element:frame;mso-element-frame-hspace:9.0pt;mso-element-wrap:around;
  mso-element-anchor-vertical:page;mso-element-anchor-horizontal:margin;
  mso-element-left:center;mso-element-top:227.75pt;mso-height-rule:exactly; margin-top:0; margin-bottom:0'>
  <font face="Arial" style="font-size: 7pt">1.14</font><o:p></o:p></p>
  </td>
  </tr>
</table>
<font size="1">

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
</font>

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">
<span
style='font-size:14.0pt; text-decoration:underline'><font face="Arial">
Bearing</font></span></p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">
<span style="font-size: 14.0pt; font-family: Arial">Disassembly of the Renk 
Sleeve Bearing System Pedestal type &quot;ER&quot; - Finned Housing (with type 10 Seal On 
Both Sides)</span></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">To disassemble the bearing liner and
all associated parts from the bearing housing, carry out the following
instructions. Carefully store all disassembled parts in a safe location.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-line-height-rule:exactly;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">Thoroughly
clean the exterior of the bearing housing. Loosen and remove the oil drain plug
(1) at the bottom of the bearing housing (2). Drain the oil from the bearing
housing.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Loosen and remove the bolts (6) at
the split line of the bearing housing (2) and bearing housing <br>
cap (5).</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-line-height-rule:exactly;mso-pagination:none;tab-stops:0cm;
mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">Use the lifting eyebolts (10) to lift (by hand or hoist) the bearing housing
cap (5) straight up, so that the cap is completely disengaged from the lower
halves of the labyrinth seals (18), labyrinth seal carriers (13), bearing
housing (2), and the bearing liner (16).</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:left;mso-line-height-rule:exactly;mso-pagination:none;
mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Pull the bearing housing cap (5) forward out of and away from the bearing area.
Loosen and remove the bolts (14) securing the upper halves of the seal carriers
(13) to the bearing housing cap (5). Remove the seal carriers.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:left;mso-line-height-rule:exactly;mso-pagination:none;mso-layout-grid-align:none;
text-autospace:none;direction:ltr;unicode-bidi:embed; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Lift (by hand
or hoist) the upper half of the bearing liner (15) and remove it.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Loosen and remove the bolts at the
split line of the oil ring (17). Carefully disengage the dowels holding the oil
ring halves together and remove the oil ring.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-line-height-rule:exactly;mso-pagination:none;tab-stops:.2pt;
mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">Remove the garter springs (19) that encircle the labyrinth seals (18). Lift off
the upper half of<span style='mso-tab-count:1'> </span>each seal, <span
class=GramE>then</span> rotate the lower half of each seal out of the groove in
the lower half of each seal carrier (13).</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;tab-stops:6.0pt;mso-layout-grid-align:none;
text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Disconnect and
remove <span class=SpellE>RTD's</span>, thermocouples, or any other temperature
detecting instruments that enter the lower half of the bearing liner (16).</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;tab-stops:6.0pt;mso-layout-grid-align:none;
text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Using a hoist
or jack, raise the shaft slightly so that the lower half of the bearing liner
(16) can be rolled out of the bearing housing (2).</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Roll out (be careful not to use
excessive force) the lower half of the bearing liner (16) and <br>
remove it.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Loosen and remove the bolts (14)
securing the lower halves of the seal carriers (13) to the bearing housing (2).
Remove the seal carriers.<span style='mso-tab-count:1'> </span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-line-height-rule:exactly;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">Thoroughly clean and inspect all individual parts which have been removed.
Clean the interior of the bearing housing.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">To reassemble the <span
class=SpellE>Renk</span> Bearing System, follow the <span class=SpellE>preceding </span>&nbsp;instructions in the reverse order.</p>

  </li>
</ol>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:left;mso-line-height-rule:
exactly;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;
direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">&nbsp;</p>

  <table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" width="87%" id="AutoNumber2" height="77">
    <tr>
      <td width="125%" align="center" height="22" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1" colspan="5">
      <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="4">

Disassembly Instructions</font></p>
      <p style="margin-top: 0; margin-bottom: 0">
    <font face="Times New Roman">

<img border="0" src="graphics/Fan-016-11.jpg" width="532" height="576" align="left"></font></td>
    </tr>
    <tr>
    <font face="Arial">

      <td width="7%" align="center" height="22" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1">
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
      <td width="7%" align="center" height="22" style="border-style:none; border-width:medium; padding: 1">
      <p style="margin-top: 0; margin-bottom: 0"><font size="2">( 1 )</font></td>
      <td width="40%" align="left" valign="middle" height="22" style="border-style:none; border-width:medium; padding: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0"><font size="2">
      Drain Plug</font></td>
      <td width="8%" align="center" height="22" style="border-style:none; border-width:medium; padding: 1">
      <p style="margin-top: 0; margin-bottom: 0"><font size="2">( 14 )</font></td>
      <td width="63%" align="left" valign="middle" height="22" style="border-left-style: none; border-left-width: medium; border-right: medium none #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1">
      <p style="margin-left: 6; margin-top: 0; margin-bottom: 0">
      <font size="2" face="Arial">Labyrinth Seal Carrier Bolt</font></td>
</font>

    </tr>
    <tr>
    <font face="Arial">

      <td width="7%" align="center" height="20" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1">&nbsp;</td>
      <td width="7%" align="center" height="20" style="border-style: none; border-width: medium; padding: 1">
      <p style="margin-top: 2; margin-bottom: 2"><font size="2">( 2 )</font></td>
      <td width="40%" align="left" valign="middle" height="20" style="border-style: none; border-width: medium; padding: 1">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2"><font size="2">
      Bearing Housing</font></td>
      <td width="8%" align="center" height="20" style="border-style: none; border-width: medium; padding: 1">
      <p style="margin-top: 2; margin-bottom: 2"><font size="2">( 15 )</font></td>
      <td width="63%" align="left" valign="middle" height="20" style="border-left-style: none; border-left-width: medium; border-right: medium none #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
      <font size="2" face="Arial">Bearing Liner - Top Half</font></td>
</font>

    </tr>
    <tr>
    <font face="Arial">

      <td width="7%" align="center" height="20" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1">&nbsp;</td>
      <td width="7%" align="center" height="20" style="border-style: none; border-width: medium; padding: 1">
      <p style="margin-top: 2; margin-bottom: 2"><font size="2">( 5 )</font></td>
      <td width="40%" align="left" valign="middle" height="20" style="border-style: none; border-width: medium; padding: 1">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
      <font size="2" face="Arial">Bearing Housing Cap</font></td>
      <td width="8%" align="center" height="20" style="border-style: none; border-width: medium; padding: 1">
      <p style="margin-top: 2; margin-bottom: 2"><font size="2">( 16 )</font></td>
      <td width="63%" align="left" valign="middle" height="20" style="border-left-style: none; border-left-width: medium; border-right: medium none #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
      <font size="2" face="Arial">Bearing Liner - Bottom Half</font></td>
</font>

    </tr>
    <tr>
    <font face="Arial">

      <td width="7%" align="center" height="20" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1">&nbsp;</td>
      <td width="7%" align="center" height="20" style="border-style: none; border-width: medium; padding: 1">
      <p style="margin-top: 2; margin-bottom: 2"><font size="2">( 6 )</font></td>
      <td width="40%" align="left" valign="middle" height="20" style="border-style: none; border-width: medium; padding: 1">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
      <font size="2" face="Arial">Bearing Housing Cap Split Line Bolt</font></td>
      <td width="8%" align="center" height="20" style="border-style: none; border-width: medium; padding: 1">
      <p style="margin-top: 2; margin-bottom: 2"><font size="2">( 17)</font></td>
      <td width="63%" align="left" valign="middle" height="20" style="border-left-style: none; border-left-width: medium; border-right: medium none #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1">
      <p style="margin-left: 6; margin-top: 2; margin-bottom: 2"><font size="2">
      Oil Ring</font></td>
</font>

    </tr>
    <tr>
    <font face="Arial">

      <td width="7%" align="center" height="16" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1">
      </td>
      <td width="7%" align="center" height="16" style="border-style: none; border-width: medium; padding: 1">
      <font size="2">( 10 )</font></td>
      <td width="40%" align="left" valign="middle" height="16" style="border-style: none; border-width: medium; padding: 1">
      <p style="margin-left: 6"><font size="2">Lifting Eyebolt</font></td>
      <td width="8%" align="center" height="16" style="border-style: none; border-width: medium; padding: 1">
      <font size="2">( 18 )</font></td>
      <td width="63%" align="left" valign="middle" height="16" style="border-left-style: none; border-left-width: medium; border-right: medium none #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1">
      <p style="margin-left: 6"><font size="2" face="Arial">Labyrinth Seal
      </font></td>
</font>

    </tr>
    <tr>
    <font face="Arial">

      <td width="7%" align="center" height="22" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; padding: 1; border-bottom-style:none; border-bottom-width:medium">&nbsp;</td>
      <td width="7%" align="center" height="22" style="border-style:none; border-width:medium; padding: 1">
      <font size="2">( 13 )</font></td>
      <td width="40%" align="left" valign="middle" height="22" style="border-style:none; border-width:medium; padding: 1">
      <p style="margin-left: 6"><font size="2">Labyrinth Seal Carrier</font></td>
      <td width="8%" align="center" height="22" style="border-style:none; border-width:medium; padding: 1">
      <font size="2">( 19 )</font></td>
      <td width="63%" align="left" valign="middle" height="22" style="border-left-style: none; border-left-width: medium; border-right: medium none #111111; border-top-style: none; border-top-width: medium; padding: 1; border-bottom-style:none; border-bottom-width:medium">
      <p style="margin-left: 6"><font size="2">Garter Spring</font></td>
</font>

    </tr>
    <tr>
    <font face="Arial">

      <td width="125%" colspan="5" align="center" dir="ltr" height="6" style="border-left: medium none #111111; border-right: medium none #111111; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium; padding: 1" valign="bottom">
      <b><font size="2" face="Arial">PEDESTAL TYPE &quot;ER&quot; FINNED HOUSING</font></b></td>
</font>

    </tr>
    <tr>
    <font face="Arial">

      <td width="125%" colspan="5" align="center" dir="ltr" height="1" style="border-left: medium none #111111; border-right: medium none #111111; border-top-style: none; border-top-width: medium; border-bottom: medium none #111111; padding: 1">
      <b><font size="2" face="Arial">(with type 10 Seal on Both Sides)</font></b></td>
</font>

    </tr>
  </table>

</font>

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:8; margin-bottom:0' dir="ltr">
    <font face="Arial" size="4">
    Reassembly</font><font face="Times New Roman"><o:p></o:p></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:8' dir="ltr">Check
mounting structure, making sure it is rigid, level and well supported.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">Inspect shaft to ensure it is smooth (Ra &#8804; 0.4,
equivalent to 32 micro-inch finish, or better), within the dimensions and
tolerances given by RENK Corporation and free of burrs or rough spots.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">After removing the upper part of the housing (2) and the
bearing liner (3 &amp; 4), the interior of the housing and the remaining surfaces
of the liner are to be cleaned thoroughly and checked for any damage caused in
transit.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">Before the bottom liner half<span class=GramE> 
is</span>
replaced, apply oil to the spherical seats in the housing base and the liner.
The shaft (5) may now be partially lowered into position. Special care must be
taken so that the axial surfaces of the locating bearing are not damaged.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">As soon as the shaft has reached a distance of approx. 2
mm (0.08 Inch) from the liner base, the housing base can be precisely aligned.
The control is made by checking the distances between the shaft and the lateral
bores in the housing.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">After the split faces of the bottom liner half and the
housing <span class=GramE>base are</span> aligned, <b>apply oil to the shaft
and the liner. </b>Then lower the shaft into place in the liner. With a slight
hammer blow against the housing base settle the liner into its seating so that
the liner axis and shaft axis are parallel.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">The loose oil
ring (6) is installed next. </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">The ring must be handled with special
care as reliable operation of the bearing is also dependent on the effective and reliable
functioning of the oil ring.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr"><span
class=GramE>The</span> bolts must be tightly fastened. </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">
<st1:City><st1:place>Split</st1:place></st1:City>
misalignment must be avoided and any burrs or edges carefully removed in order
to ensure smooth running of the ring.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">In
any <span class=SpellE>dis</span>- and reassembly, care must be taken that the
oil ring is not distorted and <span class=GramE>its<span
style='mso-spacerun:yes'> </span>geometrical</span> shape is maintained.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">The outside of the two liner halves is stamped with
identification numbers or marks near the split line.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Make
sure that these marks align and the split faces are clean when placing-the top
liner half (3) <span class=GramE>Into</span> position.<b><span
style='font-size:13.0pt'><o:p></o:p></span></b></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr"><span
class=GramE>Incorrect</span> fitting may lead to heavy damage due to clamping
of the shaft.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Check
to ensure that the loose oil ring can still rotate freely on the shaft.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr"><span class=GramE>
After</span> coating the housing
split faces with a non hardening sealing compound, place the housing cap (3)
into position.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Care
must be taken that the identification numbers or marks match. </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Ensure
also that the anti rotation pin is seated without any contact to the
corresponding hole in the liner.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:left;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">The cap bolts (7) must be tightened diagonally and
securely to prevent any loss of oil through the split line of any loosening of
the housing in cases where the installation is subject to vibration.</p>

  </li>
</ol>
<font face="Arial">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed' dir="ltr">
</font></p>

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:-7; margin-bottom:0' dir="ltr">
<span
style='font-size:14.0pt'><font face="Arial">
Oil Filling</font><o:p></o:p></span></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:-8;text-align:left;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">The bearing can be filled with the prescribed type of oil
through the hole for the top sight glass (8) or through a thermometer hole (1).</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">All
holes and threads not used are to be closed by pipe plugs. Also check all
connections for oil leaks.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">Filling
the bearing with lubricant beyond the middle of the oil sight glass (11) does
not impair the function of the bearing, but there is a possibility that excess
oil may leak <span class=GramE>out<span style='mso-spacerun:yes'>
</span>through</span> the shaft seals.</p>

  </li>
</ol>
<font face="Arial">

<p class=MsoNormal style='margin:0; text-align:left;direction:ltr;
unicode-bidi:embed' dir="ltr">
</font></p>

<p class=MsoNormal style='margin:0; text-align:left;direction:ltr;
unicode-bidi:embed' dir="ltr">
<span style='font-size:14.0pt'><font face="Arial">
Shaft Seals</font><o:p></o:p></span></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;margin-right:0;margin-bottom:
0cm;margin-left:0;margin-bottom:8;text-align:left;mso-list:l2 level1 lfo10;tab-stops:list 2.0cm;direction:ltr;
unicode-bidi:embed' dir="ltr"><span dir=LTR>Insert it into the groove of the
carrier ring where the stop pin is always in the corresponding recess in the
upper half of the carrier ring.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;margin-right:0;margin-bottom:
0cm;margin-left:0;margin-bottom:8;text-align:left;mso-list:l2 level1 lfo10;tab-stops:list 2.0cm;direction:ltr;
unicode-bidi:embed' dir="ltr"><span dir=LTR>Clean the drain holes in the lower
part of the seal if it is dirty.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;margin-right:0;margin-bottom:
0cm;margin-left:0;margin-bottom:8;text-align:left;mso-list:l2 level1 lfo10;tab-stops:list 2.0cm;direction:ltr;
unicode-bidi:embed' dir="ltr"><span dir=LTR>Press the bottom half of the
complete seal lightly against the underside of the shaft.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;margin-right:0;margin-bottom:
0cm;margin-left:0;margin-bottom:8;text-align:left;mso-list:l2 level1 lfo10;tab-stops:list 2.0cm;direction:ltr;
unicode-bidi:embed' dir="ltr"><span dir=LTR>Clean the contact faces of the
carrier ring to the housing carefully from grease, rust, etc.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;margin-right:0;margin-bottom:
0cm;margin-left:0;margin-bottom:8;text-align:left;mso-list:l2 level1 lfo10;tab-stops:list 2.0cm;direction:ltr;
unicode-bidi:embed' dir="ltr"><span dir=LTR>Also coat it with the sealing
compound before assembly.</span></p>

  </li>
</ol>

<font face="Arial">

<p class=MsoNormal style='margin:0; text-align:left;mso-line-height-rule:exactly;mso-pagination:none;mso-layout-grid-align:none;
text-autospace:none;direction:ltr;unicode-bidi:embed' dir="ltr">
&nbsp;</p>

<p class=MsoNormal style='margin:0; text-align:left;mso-line-height-rule:exactly;mso-pagination:none;mso-layout-grid-align:none;
text-autospace:none;direction:ltr;unicode-bidi:embed' dir="ltr">
&nbsp;</p>

<p class=MsoNormal style='margin:0; text-align:left;mso-line-height-rule:exactly;mso-pagination:none;mso-layout-grid-align:none;
text-autospace:none;direction:ltr;unicode-bidi:embed' dir="ltr">
</font></p>

<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed">
<span style="font-size:14.0pt;font-family:Arial">Types of Shaft Seals for Slide 
Bearings</span></p>

<blockquote>

<p class=MsoNormal style='margin-top:0;text-align:left;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none;direction:ltr;unicode-bidi:
embed; margin-left:0; margin-right:0; margin-bottom:8' dir="ltr">1. Labyrinth seal</p>

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">1.1 Floating
labyrinth seal.</p>

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">1.2 Floating oil
sealing rings.</p>

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">1.3 Rigid labyrinth
seal.</p>

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">1.4 Labyrinth seal
combined with dust flinger.</p>

<p class=MsoNormal style='margin-left:0;text-align:left;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;direction:
ltr;unicode-bidi:embed; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">1.5 Labyrinth seal combined with bolt-on baffle.</p>

<p class=MsoNormal style='margin-left:0;text-align:left;mso-pagination:none;mso-layout-grid-align:none;text-autospace:none;direction:
ltr;unicode-bidi:embed; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">2. Wind-back seal.</p>

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">3. Soft packing
<font color="#0000FF">(figure 7)</font>.</p>

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">4. Felt seal (DIN
5419).</p>

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">5. Grease seal. </p>

<p class=MsoNormal style='text-align:left;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr">6. Flinger seal.</p>

</blockquote>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp; </p>

<P align=left style="margin-top: 0; margin-bottom:0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp; </p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;&nbsp; </p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;&nbsp; </p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp; </p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp; </p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="84%" id="AutoNumber5">
    <tr>
      <td width="100%" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0" align="center">&nbsp;&nbsp;&nbsp;&nbsp;
      </p>
      <p style="margin-top: 0; margin-bottom: 0" align="center">&nbsp; </p>
      <p style="margin-top: 0; margin-bottom: 0" align="center">&nbsp;</p>
      <p style="margin-top: 0; margin-bottom: 0" align="center">&nbsp;</p>
      <p style="margin-top: 0; margin-bottom: 0" align="center">&nbsp;</p>
      <p style="margin-top: 0; margin-bottom: 0" align="center">&nbsp;</p>
      <p style="margin-top: 0; margin-bottom: 0" align="center">&nbsp;</p>
      <p style="margin-top: 0; margin-bottom: 0" align="center"><font face="Times New Roman">
<img border="0" src="graphics/Fan-016-12.gif" width="523" height="804"></font></td>
    </tr>
  </table>
  </center>
</div>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;&nbsp; </p>
<p align="center" style="margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</p>
<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

</font>

<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; text-autospace: none">
<font face="Arial" size="4">P</font><font face="Times New Roman" size="4"><span style="font-family: Arial">utting 
Into Service</span></font></p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; text-autospace: none">
<span style="font-size: 14.0pt; font-family: Arial">Precautions before actual 
start-up</span></p>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; text-autospace: none; ">
  <font face="Times New Roman">
  <span style="font-family: Arial"><font size="4">Bolting</font></span></font><font size="4" face="Arial"><br>
  </font><b>
  <span style="font-size: 14.0pt">&nbsp;&nbsp;&nbsp; </span>
  </b>All bolts must be tightly fastened. Any loose part can cause 
  vibrations<span style="font-size: 14.0pt">. </span>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed"><font face="Arial"><font size="4">Casing<br>
  </font><span style="font-size: 14.0pt">&nbsp;&nbsp;&nbsp;
  </span></font>Make sure no foreign objects are present inside.<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed"><font face="Arial"><font size="4">Rotor 
  (Wheel and shaft)<br>
  </font><span style="font-size: 14.0pt">&nbsp;&nbsp;&nbsp;
  </span></font>Make sure it turns manually without any resistance or static 
  friction.<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed"><font face="Arial" size="4">Pillow 
  Blocks (Bearing)<br>
  </font><span style="font-size: 14.0pt">&nbsp;&nbsp;&nbsp;
  </span>Sump up all precaution indicated in section &quot;Lubrication&quot;.<br>
  &nbsp;&nbsp;&nbsp;
  Secure bed-plates on their support and caps on their cast-iron frame.<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed"><font face="Arial" size="4">
  Protection Guards and Inspection Doors<br>
  </font><span style="font-size: 14.0pt">&nbsp;&nbsp;&nbsp;
  </span>Lock them with care to prevent any accident.<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed"><font face="Arial"><font size="4">Flow 
  Control Devices<br>
  </font><span style="font-size: 14.0pt">&nbsp;&nbsp;&nbsp;
  </span></font>Must be placed in &quot;closed&quot; position.<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed"><font face="Arial"><font size="4">Electric 
  Motor<br>
  </font><span style="font-size: 14.0pt">&nbsp;&nbsp;&nbsp;
  </span></font>Make sure all connections are correct and that the wheel rotates 
  in the proper direction.<p class="MsoNormal" style="margin-top:12.0pt;text-align:left;direction:ltr;
unicode-bidi:embed"><font face="Arial" size="4">Setting 
After Start-up</font></p>
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed"><font face="Arial"><font size="4">Inlet 
  Damper<br>
  </font><span style="font-size: 14.0pt">&nbsp;&nbsp;&nbsp;
  </span></font>open progressively<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed"><font face="Arial"><font size="4">Rotor<br>
  </font><span style="font-size: 14.0pt">&nbsp;&nbsp;&nbsp;
  </span></font>Do not exceed the maximum specified temperatures or speed of 
  rotation.<p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed"><font face="Arial"><font size="4">Pillow 
  Blocks<br>
  </font><span style="font-size: 14.0pt">&nbsp;&nbsp;&nbsp;
  </span></font>After 150 hours of operation, verify the tightening of each 
  pillow block and motor nuts, and proceed with the installation of pins on the 
  pillow blocks</BODY></HTML>