<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>Fan-017-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=599 border=1 align="left">
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6 dir="ltr">
    <p align="center" dir="ltr">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="61" height="210"></b></TD>
    <TD vAlign=top width=993 colSpan=2 height=1 dir="ltr">
      <TABLE width="471" border=0 height="33" dir="ltr">
        <TBODY>
        <TR>
          <TD width="213" height="29" dir="ltr"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="248" height="29" dir="ltr">
          <p dir="ltr"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=503 height=72 rowSpan=3 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1><B>Equipment:</B></FONT></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
  <font size="2"><span
  style='font-family:Arial; font-weight:700'>Gas Recirculation Fan</span></font></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
  <font size="2"><span style='font-family:Arial; font-weight:700'>Centrifugal
  Radial Flow</span></font></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
  <b><st1:place><span
   style='font-family:Arial'><font size="2">RI</font></span></st1:place><font size="2"><span style="font-family: Arial">6/182/5</span><span
  style='font-family:Arial'>A/CA/ILD/3G</span></font></b><font size="2"><span style='font-family:Arial; font-weight:700'><br>
  DE, CARDENAS</span></font><o:p></o:p></p>
    </TD>
    <TD vAlign=top width=472 height=4 dir="ltr">
    <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=1>Document No.:</FONT><B>
    <font face="Arial" size="2">&nbsp; Fan-017-r0</font></B></TD></TR>
  <TR>
    <TD vAlign=top width=472 height=1 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><font face="Arial"><b><span dir=LTR><font size="2">Shoubra El-Khima PS</font></span></b></font></TD></TR>
  <TR>
    <td WIDTH="469" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <font face="Arial" size="2"><b>&nbsp;&nbsp; </b></font><b>
    <font face="Arial" size="2">APPROVED</font></b></td>
  </TR>
  <TR>
    <TD vAlign=top width=503 height=1 rowSpan=2 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><FONT face=Arial 
      size=3><B><BR></B></FONT>
    <font face="Arial"><b><font size="2">Equipment Inspection </font></b></font>
    <font size="2"><span style="font-family: Arial; font-weight: 700">&nbsp;(I1-M1)</span></font></p>
    </TD>
    <td WIDTH="462" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp;&nbsp;&nbsp; 24 Nov 2005</b></font></td>
  </TR>
  <TR>
    <td WIDTH="462" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;&nbsp; Nov 2010</b></font></td>
  </TR></TABLE>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l4 level1 lfo2;tab-stops:
list 36.0pt' dir="ltr" align="justify"><span dir=LTR>This document outlines the 
equipment inspection I1,  which must be
performed on a monthly bases as indicated by M1 in the title block.</span></p>

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l4 level1 lfo2;tab-stops:
list 36.0pt' dir="ltr" align="justify"><span dir=LTR>The function of the GRF is 
to
<span class=GramE>maintain</span> the reheated steam temperature <span class=GramE>at</span> 
the rated value over the whole control range&nbsp; in order to allow the NOX
reduction.</span></p>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-justify:kashida;text-kashida:
0%;mso-list:l4 level1 lfo2;tab-stops:list 36.0pt'><u>Technical Specifications of 
Fan:</u></p>

  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="60%" id="AutoNumber1">
    <tr>
      <td width="50%" style="border-style: none; border-width: medium" align="left">
      Power = 850 KW</td>
      <td width="50%" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" align="left">
      <p style="margin-top: 0; margin-bottom: 0">
&nbsp;P<sub><font size="3">disc.</font></sub> = 645 m<sub>m</sub> H<sub>2</sub>O</td>
    </tr>
    <tr>
      <td width="50%" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" align="left">

  <p style="margin-top: 0; margin-bottom: 0" dir="ltr">RPM = 1000</p>
      </td>
      <td width="50%" style="border-style: none; border-width: medium" align="left">
      Q = 167400 Kg/h/Fan</td>
    </tr>
    <tr>
      <td width="50%" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" align="left">
      Medium = Flue gases</td>
      <td width="50%" style="border-style: none; border-width: medium" align="left">
      Two fan per unit</td>
    </tr>
    </table>
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">&nbsp;&nbsp;&nbsp;&nbsp; </p>

  <p style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
  <font face="Times New Roman"><span dir="LTR">The first draft initiated by eng. 
  Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general 
  director eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed 
  El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align="justify">
<font face="Times New Roman">This document revised by eng. <span dir="LTR">Nageh 
Soliman Shousha: CEPC quality control director, and certified by eng. </span>
Afaf Ebrahim El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS 
coordinator.</font></p>

</blockquote>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    Work order must be issued and the
    <font face="Times New Roman"><span dir="ltr">qualified maintenance staff 
    should carry the suitable safety category.</span></font></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Safety fence with caution marks 
    surrrounding the work area is required.</span></font></li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt' dir="ltr" align="left"><span dir=LTR>Wear safety helmet, shoes,
belt, gloves  etc.</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt' dir="ltr" align="left"><span dir=LTR>Isolate the circuit breaker of the
fan motor</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt' dir="ltr" align="left"><span dir=LTR>Disconnect electric terminals of
fan motor</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l2 level1 lfo6;tab-stops:
list 36.0pt' dir="ltr" align="left"><span dir=LTR>The fan must be isolated
mechanically by closing delivery damper</span></p>

  </li>
</ul>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Complete maintenance tools
     set</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Cleaning fluid manual
     puller</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Dial indicator</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><span class=SpellE>Vibrometer</span>
     straight edge</li>
  <li dir="ltr">
  <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">Oil: DTE 27 
  Grease: Mobilplex</li>
</ul>
<b>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b></p>
<font SIZE="3">
<ol>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check bearing <span class=GramE>temp</span>. <span class=GramE>max</span>
= 85C, so change the oil or inspect the bearing then repair or change</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check for abnormal noise define the cause of this 
noise if it is from the bearing or the motor or the internal parts (Repair or 
change)</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check bearing vibration (Max 4.8 mm/s) after 
repairing&nbsp; the cause of vibration make balance or alignment</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check oil levels lubricate over <span class=SpellE>
running</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check shaft alignment if there are any abnormal 
reading make a new alignment</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check fan flexible connections and joints for damage 
and repair or change the defected parts</p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check coupling clearance 6-8 m<sub>m </sub></p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Check inboard and outboard bearing clearance </p>

  </li>
  <li dir="ltr">

<p style='margin-top:4.5pt;margin-right:0cm;margin-bottom:4.5pt;margin-left:
0cm' dir="ltr" align="left">Change the oil and regrease</p>

  </li>
</ol>
</font>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>