<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
Fan-018-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=609>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="62" height="201"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=514>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=308>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0"><b><span style='font-size:10.0pt;font-family:Arial'>F.D.Fan,
  Centrifugal Radial Flow <o:p></o:p></span></b></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0"><st1:place><b><span
   style='font-size:10.0pt;font-family:Arial'>RIO</span></b></st1:place><b><span
  style='font-size:10.0pt;font-family:Arial'> AI5R/280/DA/CA/VC/3G</span></b></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0"><b><span style='font-size:10.0pt;font-family:Arial'>DE,
  CARDENAS<o:p></o:p></span></b></p>
    </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=188>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; </SPAN>
    <font face="Arial"><span style='font-size:
  10.0pt'>&nbsp;</span></font><font face="Arial" size="2">Fan-018-r0</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=188>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><b><font size="2" face="Arial">Shobra El-Khimah
PS</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=201>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;</SPAN></B><font face="Arial" size="2"><b>&nbsp; </b></font>
    <b><font face="Arial" size="2">APPROVED</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=308>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection</FONT><span style='font-size:
  10.0pt;font-family:Arial'> (I1-M1)</span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=194>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; </FONT></B><font FACE="Arial" SIZE="1"><b>
    &nbsp;24 Nov 2005</b></font></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=194>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> </FONT></B><font FACE="Arial" SIZE="1"><b>&nbsp;Nov 
    2010</b></font></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8' dir="ltr" align="justify">This document outlines the equipment inspection 
I1 which must be performed on  monthly bases as indicated by M1 in the title block.</p>

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:8' dir="ltr" align="justify">The function of the F.D.F is to provide the
combustion air to meet the boiler demand under varying conditions quickly and <span
class=GramE>efficiently.&nbsp;&nbsp;&nbsp; </span></p>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:justify;text-justify:kashida;text-kashida:
0%;mso-list:l4 level1 lfo2;tab-stops:list 36.0pt'><u>Technical Specifications of 
Fan:</u></p>

  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="88%" id="AutoNumber1" height="98">
    <tr>
      <td width="50%" style="border-style: none; border-width: medium" align="center" height="29">
      Power = 2900 KW</td>
      <td width="50%" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-top: medium none #111111; border-bottom-style: none; border-bottom-width: medium" align="center" height="29">

<p class=MsoNormal style='margin-top:0; margin-bottom:8' dir="ltr"><span class=GramE>P<sub>suc.</sub></span> = 1 atm = 10<sup>4</sup>m<sub>m</sub>
H<sub>2</sub>O</p>

      </td>
    </tr>
    <tr>
      <td width="50%" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" align="center" height="27">

  <p style="margin-top: 0; margin-bottom: 0" dir="ltr">RPM = 1000</p>
      </td>
      <td width="50%" style="border-style: none; border-width: medium" align="center" height="27">

<p class=MsoNormal style='margin-top:0; margin-bottom:8' dir="ltr"><span class=GramE>P<sub>disc.</sub></span> = 1095 m<sub>m</sub> H<sub>2</sub>O</p>

      </td>
    </tr>
    <tr>
      <td width="50%" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" align="center" height="17">
      Tc = Ambient</td>
      <td width="50%" style="border-style: none; border-width: medium" align="center" height="17">
      Q = 853200 Kg/h/Fan</td>
    </tr>
    <tr>
      <td width="50%" style="border-left: medium none #111111; border-right-style: none; border-right-width: medium; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium" align="center" height="17">
      Medium = Air</td>
      <td width="50%" style="border-style: none; border-width: medium" align="center" height="17">
      Two fan per unit, <span style="font-family: Times New Roman">system B.A
      </span></td>
    </tr>
    </table>
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">&nbsp; </p>

  <p style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
  <font face="Times New Roman"><span dir="LTR">The first draft initiated by eng. 
  Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general 
  director eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed 
  El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align="justify">
<font face="Times New Roman">This document revised by eng. <span dir="LTR">Nageh 
Soliman Shousha: CEPC quality control director, and certified by eng. </span>
Afaf Ebrahim El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS 
coordinator.</font></p>

</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt' align="left" dir="ltr">
  <span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">A 
  work permit must be issued and the qualified maintenance staff should carry 
  the suitable safety category</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt' align="left" dir="ltr"><span dir=LTR>Safety fence  with
caution marks surrounding the work area is required.</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt' align="left" dir="ltr"><span dir=LTR>Wear safety helmet, shoes, gloves
 etc.</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt' align="left" dir="ltr"><span dir=LTR>Isolate the circuit breaker of the
fan motor</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt' align="left" dir="ltr"><span dir=LTR>Disconnect electric terminals of
fan motor</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:0cm;margin-left:0;
margin-bottom:0;mso-list:l12 level1 lfo16;tab-stops:
list 36.0pt' align="left" dir="ltr"><span dir=LTR>The fan must be isolated mechanically
by closing delivery damper</span></p>

  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Complete
     maintenance tools set</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Cleaning
     fluid manual puller with a puller fabricated in the workshop</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">Dial
     indicator</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><span
     class=SpellE>Vibrometer</span> straight edge</li>
</ul>
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</FONT><FONT face=Arial size=5><B><P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<ol>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt' dir="ltr" align="left"><span dir=LTR>Check static parts for deteriorated paint
and for scaling</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt' dir="ltr" align="left"><span dir=LTR>Inspect impeller for deposits and wear</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt' dir="ltr" align="left"><span dir=LTR>Check damper and vane control assemblies
for grease and protect unpainted surfaces with rust ban or sprayed fuel oil</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt' dir="ltr" align="left"><span dir=LTR>Check <span class=SpellE>blader</span>
for freedom of movement</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt' dir="ltr" align="left"><span dir=LTR>Check fan flexible connections and joint
for damage</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt' dir="ltr" align="left"><span dir=LTR>Check coupling clearance 6-10m<sub>m</sub></span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0cm;margin-right:0cm;margin-bottom:8.0pt;margin-left:0;
mso-list:l0 level1 lfo19;tab-stops:list 36.0pt' dir="ltr" align="left"><span dir=LTR>Check inboard and outboard bearing
clearance</span></p>

  </li>
</ol>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>