<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
&nbsp;Fan-021-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.a
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman";
	}
span.SpellE
	{}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=590>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0">
    <B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=495>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=302>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size:10.0pt;
font-family:Arial">Seal Air Fan Motor</span></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial">FRAMES 449T THRU 449TS 
      TYPE J</span></b></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0"><font size="2"><b>
      <span style="font-family: Arial">US Electrical Motors</span></b></font></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=175>
    <p style="margin-top: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; </SPAN><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;</SPAN></B><font size="2"><b><span style="font-family: Arial">Fan-021-r0</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=175>
    <p style="margin-top: 0"><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN> </FONT></SPAN>
    <span style="font-size: 10.0pt; font-family: Arial">El-Kureimat&nbsp;</span><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>PS </FONT></SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=188>
    <p style="margin-top: 0"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      &nbsp;&nbsp;<font face="Arial" size="2"><b> </b></font><b>
    <font face="Arial" size="2">APPROVED</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=302>
    <p style="margin-top: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Maintenance Procedures&nbsp; (P1- Y1)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=181>
    <p style="margin-top: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 24 May 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=181>
    <p style="margin-top: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> May 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0">&nbsp;</P>
<P style="margin-top: 0" align="left"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>

<p style="margin-top: 8; margin-bottom: 8" align="justify" dir="ltr"><span dir="LTR">This document outlines&nbsp;the maintenance procedures P1, which must be performed 
on an annually bases as 
indicated by Y1 in the title block.</span></p>
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><span style='mso-bidi-language:AR-SA'>The first
draft  initiated by eng. <span class=SpellE>Ekramy</span> Mostafa <span
class=SpellE>Mohamad</span>, accepted by technical expert eng Hassan El-Behiry, and approved by eng. <span
class=SpellE>Fathi El Sayed </span></span>h<span style='mso-bidi-language:AR-SA'>ead 
  sector of Kurimat PS. </span></p>
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">This document<span style='mso-bidi-language:AR-SA'> 
  certified by eng. <span
class=SpellE>Gamal</span> <span class=SpellE>El-Din Abdel Wahab </span>UEEPC general director of
  inspection &amp; quality control and MPIS Coordinator</span></p>
</blockquote>
<P style="margin-top: 0" align="left"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  <span dir="ltr">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  Maintenance staff should be will trained and qualified or directly supervised 
  by some one who is.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 4">
  Safety fence with caution marks surrounding the work area<span lang="en-us"> 
  is required.</span> </li>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 4" align="left">Wear your 
  safety and healthy equipment as safety helmet, safety shoes, breathing mask, 
  safety glass ...etc</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top:0; margin-bottom:4" dir="ltr">
  Disconnect all power to motor prior to initiating any maintenance or repairs.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top:0; margin-bottom:4" dir="ltr">
  Avoid contact with rotating parts.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top:0; margin-bottom:4" dir="ltr">
  Act with care in accordance with prescribed procedures, in handling and 
  lifting this equipment.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top:0; margin-bottom:4" dir="ltr">
  Be sure unit is electrically grounded and proper electrical installation 
  wiring and controls are used consistent with local and national electrical 
  codes. refer to &quot;national electrical code handbook&quot;  NFPA&nbsp;NO.&nbsp;70. employ 
  qualified electricians.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top:0; margin-bottom:4" dir="ltr">
  Be sure equipment is properly enclosed to prevent access by children or other 
  unauthorized personnel in order to pre vent possible accidents.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top:0; margin-bottom:4" dir="ltr">
  Be sure shaft key is fully captive before unit is energized.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top:0; margin-bottom:4" dir="ltr">
  Always be sure oil lubricated units are filled with correct oil to proper 
  level before operating.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top:0; margin-bottom:4" dir="ltr">
  Provide proper safeguards for personnel against rotating parts and 
  applications involving high inertia loads which can cause over speed.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top:0; margin-bottom:4" dir="ltr">
  Avoid extended exposure to equipment with high noise levels.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top:0; margin-bottom:4" dir="ltr">
  Observe good safety habits at all times and use care to avoid injury to 
  yourself or damage to your equipment.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top:0; margin-bottom:4" dir="ltr">
  Be familiar with the equipment and read all instructions thoroughly before 
  installing or working on equipment.</li>
</ul>
<P style="margin-top: 0" align="left">&nbsp;</P>
<P style="margin-top: 0" align="left"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr"><span style="layout-grid-mode:line">Complete 
  maintenance tool set.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; page-break-after: avoid; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom:0" dir="ltr">
  <span style="layout-grid-mode:line">Cleaning fluid, feeler gauge</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; page-break-after: avoid; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom:0" dir="ltr">
  <span style="layout-grid-mode:line">Suitable lifting device.</span></li>
</ul>
</FONT><B><FONT face=Arial size=5>
<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">Work to be Carried Out</P>
</FONT>
</B>

<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Disassembly</span></p>
<ol>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Disconnect power to avoid starting of motor.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Unbolt and remove grills or 
shrouding (if applicable).</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Remove bearing cap screws.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Remove all thermostats. 
probes, thermocouples etc., from bearings and brackets.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Remove bracket to stator bolts 
and remove brackets.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Remove bearings from motor 
shaft with a bearing puller. Pull on inner bearing race to remove without 
damage.</p>
  </li>
</ol>
<div align="center">
  <center>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="84%" id="AutoNumber2" height="565">
  <tr>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Figure 1a</font></td>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Figure 1b</font></td>
  </tr>
  <tr>
    <td width="50%" align="left" dir="ltr" height="17" style="border-style: none; border-width: medium">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Automatic Grease </font></td>
    <td width="50%" align="left" dir="ltr" height="17" style="border-style: none; border-width: medium">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Removable Plug Grease</font></td>
  </tr>
  <tr>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Drain Construction</font></td>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    Drain Construction</font></td>
  </tr>
  <tr>
    <td width="100%" align="center" dir="ltr" colspan="2" height="348" style="border-style: none; border-width: medium">
    <img border="0" src="graphics/Fan-021-03.gif" width="620" height="384"></td>
  </tr>
  <tr>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    (Grease drains here)</font></td>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1" dir="ltr">
    </td>
  </tr>
  <tr>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">1.&nbsp;Motor Bracket&nbsp;&nbsp; </font></td>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <font face="Arial" size="2">&nbsp; 1.&nbsp;Motor Bracket</font></td>
  </tr>
  <tr>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">2.&nbsp;Bearing Cap</font></td>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" size="2">2.&nbsp;Bearing Cap</font></td>
  </tr>
  <tr>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">3.&nbsp;Bearing&nbsp; </font></td>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" size="2">3.&nbsp;Bearing</font></td>
  </tr>
  <tr>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">4.&nbsp;Upper Grill</font></td>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" size="2">4.&nbsp;Grease Fill</font></td>
  </tr>
  <tr>
    <td width="50%" align="left" dir="ltr" height="21" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">5.&nbsp;Lower Grill </font></td>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" size="2">5.&nbsp;Grease Drain</font></td>
  </tr>
  <tr>
    <td width="50%" align="left" dir="ltr" height="21" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">6.&nbsp;Grease 
Fill</font></td>
    <td width="50%" align="left" dir="ltr" height="18" style="border-style: none; border-width: medium">
    </td>
  </tr>
  <tr>
    <td width="50%" align="left" dir="ltr" height="21" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">7.&nbsp;Grease 
Drain </font></td>
    <td width="50%" align="left" dir="ltr" height="21" style="border-style: none; border-width: medium">
    <p style="margin-left: 9; margin-top: 1; margin-bottom: 1" dir="ltr">&nbsp;</td>
  </tr>
  <tr>
    <td width="100%" align="left" dir="ltr" height="21" style="border-style: none; border-width: medium" colspan="2">
<p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin-top:0; margin-bottom:0">
<b><span style="font-size:10.0pt;
font-family:Arial">Figure 1: Ball Bearing Construction</span></b></p>
    </td>
  </tr>
</table>
  </center>
</div>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
&nbsp;</p>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Reassembly</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8" dir="ltr">
  Clean all machined and mating surfaces on bearing caps, bracket fits. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove old grease from grease cavities and refill cavities approximately 50% 
  full with recommended grease. See Table 2 for correct grease.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8" dir="ltr">
  Carefully inspect ball or roller bearings for nicks, dents or any unusual wear 
  patterns. Replace bearing if damaged.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8" dir="ltr">
  Reassemble motor by reversing the disassembly procedure. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8" dir="ltr">
  Touch up any scratched or chipped paint to protect motor surfaces.</li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Coupling, Pulley </span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: -8; margin-bottom: 8">
  Remove the shaft locking device shipped on motor.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Wash protective coating from motor shaft extension (s) with solvent.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Install couplings, pulleys or sprockets on motor and driven equipment 
  considering the following. Couplings, pulleys or sprockets should fit tight to 
  shaft. </li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Any burrs or irregularities on mating parts should be removed prior to 
  attempting installation.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Hammering or pounding with a mallet is not recommended to install couplings, 
  pulleys, or sprockets, as the motor bearings can be damaged.</li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Rough Alignment</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect sole plate mounting pads and bottom of motor feet for dirt or 
  irregularities that would prevent the motor from seating properly.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-autospace: none; margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Position and shim the motor such that the coupling hubs are aligned within 
  1/32 inch. The motor shaft must be slightly lower than the driven shaft to 
  allow for final adjustment shims.</li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Final Alignment</span></p>
<ol>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Check to ensure that coupling hubs are not eccentric. Mount a dial indicator on 
a stationary part and read the eccentricity of the outside diameters of the 
coupling hubs as they are rotated.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Check to assure that coupling 
hubs are not eccentric. Mount a dial indicator on a stationary part and read the 
eccentricity of the outside diameters of the coupling hubs as they are rotated.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Check to be sure that the 
motor feet lie in the same plane. </p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Bolt the feet down securely.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Mount a dial indicator on the 
driven half of the coupling.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Take readings of the movement 
of the motor half of the coupling as the feet bolts are loosened.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Loosen a shaft end foot bolt, take a reading and re-tighten. On the same side of 
the motor, loosen the opposite shaft-end foot bolt and take a reading.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Now add shims to the feet until motion of the coupling is less than 0.003&quot; when 
either foot bolt is loosened.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Repeat this procedure for the foot bolts on the opposite side of the motor.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Check for angular misalignment of motor to driven unit shaft. (See Figure 2A.) </p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="LTR">Measure distance between coupling hub faces (with feeler gauges) 
at four places equally spaced around the outside diameters.</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="LTR">Position motor as necessary to be within the max allowable 
misalignment of 0.001 in. per foot of coupling radius.</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
Check for offset alignment; Fasten a dial indicator on one coupling hub with the 
indicator button contracting the alignment surface of the opposite coupling hub. 
(See figure 2B)</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="LTR">Rotate shaft onto which the indicator is attached and take 
readings at four points 90 Deg. apart.</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="LTR">Relocate motor until total indicator movement, in a full 
rotation does not exceed 0.002 inches.</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="LTR">Transfer indicator to opposite hub and repeat the offset 
alignment procedure.</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span dir="LTR">Recheck angular alignment as described in Step C.</span></p>
  </li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">Miscellaneous</font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Tighten the foot bolts securely and recheck alignment after 
  each corrective adjustment .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Change only one foot at a time when making shim adjustments.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Recheck alignment after the motor has been in service 
  approximately one week, readjust as necessary.</span></li>
</ol>
<p class="MsoNormal" style="text-align: left; text-autospace: none"><b>Note:</b> 
Alignment is at operating conditions and any thermal growth should be taken into 
account.</p>
<p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin-top:0; margin-bottom:8">
<b><span style="font-size:10.0pt;
font-family:Arial">Figure 2: Flexible Couplings</span></b></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="98%" id="AutoNumber1" height="39">
  <tr>
    <td width="53%" align="center" dir="ltr" height="210">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="graphics/Fan-021-01.jpg" width="333" height="164"></td>
    <td width="47%" align="center" dir="ltr" height="210">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="graphics/Fan-021-02.jpg" width="353" height="207"></td>
  </tr>
  <tr>
    <td width="53%" align="center" dir="ltr" height="28"><b>
    <font face="Arial" size="2">Figure 2a: Angular 
    misalignment</font></b></td>
    <td width="47%" align="center" dir="ltr" height="28"><b>
    <font face="Arial" size="2">Figure 2b: Offset 
    Alignment</font></b></td>
  </tr>
</table>

<p class="MsoNormal" style="text-autospace: none; margin-top: 0; margin-bottom: 0" align="center">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;</p>

<p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 0">
<span style="font-size:14.0pt;font-family:Arial">Electrical Connection</span></p>

<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Refer to the motor nameplate for power supply requirements and to the 
  connection diagram on the motor.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Be sure connections are tight. Check carefully and assure that they agree with 
  the connection diagram, then carefully tape all connections with electrical 
  tape, to be sure that they will not short against each other or to ground.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Be sure the motor is grounded to guard against possible electrical shock.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Refer to the National Electrical Code Handbook (NFPA No. 70) and to local 
  electrical codes for proper wiring, protection, and wire sizing.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Be sure proper starting equipment and protective devices are used for every 
  motor.</li>
</ol>
<p class="MsoNormal" style="text-align: justify; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Reversing Rotation</span></p>
<ol>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">The direction of rotation may 
be reversed by interchanging any two, of the three power leads to the motor 
leads.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">Be sure that the power is off 
and steps are taken to prevent accidental restarting of the motor before 
attempting to change any electrical connections.</p>
  </li>
</ol>
<p class="MsoNormal" style="text-align: justify; page-break-after: avoid; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Vibration</span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  After alignment has been completed. run motor at minimum possible load 
  (uncoupled from driven equipment if possible) and check for vibration.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  If vibration is excessive (See Table 1) loosen one Motor Mounting Bolt.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  If vibration decreases add shims and retighten bolt.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Repeat as necessary for all bolts until vibration is reduced to acceptable 
  limits.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Recheck. coupling alignment after any change in shims.</li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  Recheck vibration after unit has run under full load and has reached operating 
  temperature.</li>
</ol>
<p class="MsoNormal" style="text-align: center; text-autospace: none; margin-top:0; margin-bottom:4">Table 1 - 
No Load Vibration Limits</p>
<div align="center">
  <table class="a" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: 37.05pt" height="118" width="483">
    <tr style="height: 18.4pt">
      <td style="width: 167; height: 24; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:
  10.0pt;font-family:Arial">SPEED RPM</span></b></td>
      <td style="width: 285; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">MAXIMUM AMPLITUDE PEAK 
      TO PEAK*</span></b></td>
    </tr>
    <tr style="height: 10.6pt">
      <td valign="top" style="width: 167; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin: 0 0cm">
      <span style="font-size:10.0pt;
  font-family:Arial">3000 and above</span></td>
      <td valign="top" style="width: 285; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin: 0 0cm">
      <span style="font-size:10.0pt;
  font-family:Arial">0010 Inch</span></td>
    </tr>
    <tr style="height: 13.6pt">
      <td valign="top" style="width: 167; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
      <span style="font-size:10.0pt;
  font-family:Arial">1500-2999</span></td>
      <td valign="top" style="width: 285; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
      <span style="font-size:10.0pt;
  font-family:Arial">0020 Inch</span></td>
    </tr>
    <tr style="height: 14.4pt">
      <td valign="top" style="width: 167; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
      <span style="font-size:10.0pt;
  font-family:Arial">1000-1499</span></td>
      <td valign="top" style="width: 285; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
      <span style="font-size:10.0pt;
  font-family:Arial">0.0025 Inch</span></td>
    </tr>
    <tr style="height: 10.6pt">
      <td valign="top" style="width: 167; height: 21; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
      <span style="font-size:10.0pt;
  font-family:Arial">999 and Below</span></td>
      <td valign="top" style="width: 285; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none; margin: 2.0pt 0cm">
      <span style="font-size:10.0pt;
  font-family:Arial">0.0030 Inch</span></td>
    </tr>
  </table>
</div>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
&nbsp;</p>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span style="font-size:14.0pt;font-family:Arial">Lubrication</span></p>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span style="font-size:14.0pt;font-family:Arial">&nbsp;&nbsp;&nbsp; Lubrication of Ball and Roller 
Bearing Motors</span></p>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8">
<span style="font-size:14.0pt;font-family:Arial">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Motors with Automatic Grease Drain Construction &nbsp;</span><font face="Times New Roman">(see figure 
1A).</font></p>
<blockquote>
<ol>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8" align="left">To relubricate bearings, add 
new grease until clean grease flows from the drain.</p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8" align="left">
<span dir="LTR">Remove grease accumulations at drain to prevent grease entering 
the motor.</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8" align="left">
<span dir="LTR">Excess grease in bracket reservoir will be automatically purged 
while motor is running</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:8" align="left">
<span dir="LTR">Remove The lower grill periodically and clean any hardened or 
excess grease manually&nbsp; from bracket reservoir, drain and grill.</span></p>
  </li>
</ol>
<p class="MsoNormal" style="text-align: left; text-autospace: none">
<span style="font-size:14.0pt;font-family:Arial">Motors with Removable Plug 
Drain Construction  </span><font face="Times New Roman">(see figure 1B).</font></p>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:4" align="left" dir="ltr">To relubricate 
<span dir="LTR">bearings, remove the drain plug and add new grease until clean 
grease appears at the drain.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:4" align="left" dir="ltr">
<span dir="LTR">Run the motor for approximately ten minutes, with the drain plug 
removed to allow purging of the excess grease.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-autospace: none; margin-top:0; margin-bottom:4" align="left" dir="ltr">Replace the drain plug after 
the excess grease has been purged.</p>
  </li>
</ol>
</blockquote>
<p class="MsoNormal" style="text-align: justify; page-break-after: avoid; text-autospace: none">
<font face="Arial"><span style="font-size:14.0pt">Putting the Equipment into 
Service</span></font></p>
<p class="MsoNormal" style="text-align: justify; page-break-after: avoid; text-autospace: none">
<font face="Arial"><span style="font-size:14.0pt">Initial Starts as follow</span><span style="font-size: 14.0pt">:</span></font></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Ensure that motor and device connections agree with wiring 
  diagrams.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Assure that voltage, phase, and frequency of line circuit 
  (power supply) agree with motor nameplate.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Check insulation resistance.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Check all foundation and base bolts to assure they are tight.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Check for proper or desired rotation.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Assure that all protective devices are connected and operating 
  properly.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Run motor at no-load long enough before connecting it&nbsp; to be 
  certain that no unusual condition develops. Listen and feel for excessive 
  noise, vibration, clicking, or pounding. If present, stop motor immediately. 
  Investigate the cause and correct before putting into service.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">When checks are satisfactory to this point, operate at the 
  minimum possible load and look for any unusual condition. Increase the load 
  slowly and check unit for satisfactory operation.</span></li>
</ol>

<P align=left style="margin-top: 0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>

<p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p class="MsoNormal" align="center" style="text-autospace: none; margin-top:0; margin-bottom:8">
<b><span style="font-size:10.0pt;
font-family:Arial">Table 2: </span></b>
<span style="font-size:10.0pt;
font-family:Arial">Recommended Ball and Roler Bearing Greases</span></p>
<div align="center">
  <center>
  <table class="a" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: .25pt" width="649">
    <tr>
    <td style="width: 306; height: 26; border: 1.0pt solid windowtext; padding: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none">
    <b><span style="font-size:
  10.0pt;font-family:Arial">MANUFACTURER</span></b></td>
    <td style="width: 340; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding: 0cm">
    <p class="MsoNormal" align="center" style="text-align: center; text-autospace: none">
    <b><span style="font-size:
  10.0pt;font-family:Arial">GREASE (NLGI No.2)</span></b></td>
    </tr>
    <tr style="height: 16.35pt">
      <td style="width: 306; height: 16.35pt; border: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">U. S. ELECTRICAL MOTORS</font></span></td>
      <td style="width: 340; height: 16.35pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">GREASE No. 83343</font></span></td>
    </tr>
    <tr style="height: 11.55pt">
      <td style="width: 306; height: 11.55pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span lang="FR" style="font-family: Arial"><font size="2">CHEVRON U.S.A. 
      INC.</font></span></td>
      <td style="width: 340; height: 11.55pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">CHEVRON SRI GREASE NO.2</font></span></td>
    </tr>
    <tr style="height: 10.6pt">
      <td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">CITIES SERVICE OIL CO.</font></span></td>
      <td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">CITGO GREASE HEP-2</font></span></td>
    </tr>
    <tr style="height: 12.9pt">
      <td style="width: 306; height: 12.9pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">CONOCO INC.</font></span></td>
      <td style="width: 340; height: 12.9pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">CONOCO SUPER-STN. GREASE 
      OR RACELUBE</font></span></td>
    </tr>
    <tr style="height: 10.6pt">
      <td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">CATO OIL &amp; GREASE COMPANY 
      INC.</font></span></td>
      <td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">LlTHFLEX CX ALL SEASON</font></span></td>
    </tr>
    <tr style="height: 10.6pt">
      <td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">EXXON COMPANY U. S. A.</font></span></td>
      <td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">UNIREXN 2 OR RONEX MP</font></span></td>
    </tr>
    <tr style="height: 10.6pt">
      <td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">FAMOUS LUBRICANTS</font></span></td>
      <td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">ORANGE INDUSTRIAL 
      LUBRICANT 390</font></span></td>
    </tr>
    <tr style="height: 10.6pt">
      <td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">GETTY REFINING &amp; MARKETING</font></span></td>
      <td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">VEEDOL ALL PURPOSE GREASE 
      EP-2</font></span></td>
    </tr>
    <tr style="height: 11.55pt">
      <td style="width: 306; height: 11.55pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">E. F. HOUGHTON &amp; CO.</font></span></td>
      <td style="width: 340; height: 11.55pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">COSMOLUBE NO.2</font></span></td>
    </tr>
    <tr style="height: 10.6pt">
      <td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">KEYSTONE DIV. OF PENWALT 
      CORP.</font></span></td>
      <td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">KEYSTONE GREASE No. 81 
      (LIGHT)</font></span></td>
    </tr>
    <tr style="height: 11.05pt">
      <td style="width: 306; height: 11.05pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">PENNZOIL COMPANY, INC.</font></span></td>
      <td style="width: 340; height: 11.05pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">MUL TUPUPOSE LUBE No. 705</font></span></td>
    </tr>
    <tr style="height: 11.05pt">
      <td style="width: 306; height: 11.05pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">UNION OIL CO. OF 
      CALIFORNIA</font></span></td>
      <td style="width: 340; height: 11.05pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">UNOBA EP No.2</font></span></td>
    </tr>
    <tr style="height: 11.55pt">
      <td style="width: 306; height: 11.55pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">VAL VOLINE DIV. OF ASHLAND 
      OIL, INC.</font></span></td>
      <td style="width: 340; height: 11.55pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">VALVOLINE VAL-LITH NO.2 EP</font></span></td>
    </tr>
    <tr style="height: 10.6pt">
      <td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">MOBIL Oil CORP.</font></span></td>
      <td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">MOBlLUX 2</font></span></td>
    </tr>
    <tr style="height: 10.6pt">
      <td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">MOBIL OIL CO.</font></span></td>
      <td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-autospace: none; margin-left: 15.05pt; margin-right: -2.85pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">MOBIL SHC 32 (SYNTHETIC 
      HYDROCARBON)</font></span></td>
    </tr>
    <tr style="height: 11.55pt">
      <td style="width: 306; height: 11.55pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">SHELL OIL CO.</font></span></td>
      <td style="width: 340; height: 11.55pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">ALVANIA NO.2</font></span></td>
    </tr>
    <tr style="height: 10.6pt">
      <td style="width: 306; height: 10.6pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">TEXACO, INC.</font></span></td>
      <td style="width: 340; height: 10.6pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">PREMIUM BRB NO.2</font></span></td>
    </tr>
    <tr style="height: 11.05pt">
      <td style="width: 306; height: 11.05pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">GULF OIL CORP.</font></span></td>
      <td style="width: 340; height: 11.05pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">GULFCROWN NO.2</font></span></td>
    </tr>
    <tr style="height: 11.05pt">
      <td style="width: 306; height: 11.05pt; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 14.4pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">SUN OIL CO.</font></span></td>
      <td style="width: 340; height: 11.05pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding: 0cm">
      <p class="MsoNormal" style="text-align: justify; text-autospace: none; margin-left: 15.1pt; margin-right: 1.2pt; margin-top: 2.0pt; margin-bottom: 2.0pt">
      <span style="font-family: Arial"><font size="2">PRESTIGE 42</font></span></td>
    </tr>
  </table>
  </center>
</div>

</BODY></HTML>