<html xmlns:v="urn:schemas-microsoft-com:vml"
xmlns:o="urn:schemas-microsoft-com:office:office"
xmlns:w="urn:schemas-microsoft-com:office:word"
xmlns:dt="uuid:C2F41010-65B3-11d1-A29F-00AA00C14882"
xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv=Content-Type content="text/html; charset=windows-1252">
<meta name=ProgId content=FrontPage.Editor.Document>
<meta name=Generator content="Microsoft FrontPage 5.0">
<meta name=Originator content="Microsoft Word 10">
<link rel=Edit-Time-Data href="Seal%20Air%20Fan%20Motor.files/editdata.mso">
<title>M-009-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </title>
<!--[if gte mso 9]><xml>
 <o:DocumentProperties>
  <o:Author>Readiris</o:Author>
  <o:Template>Normal</o:Template>
  <o:LastAuthor>hatem</o:LastAuthor>
  <o:Revision>15</o:Revision>
  <o:TotalTime>282</o:TotalTime>
  <o:Created>2004-12-27T18:23:00Z</o:Created>
  <o:LastSaved>2005-01-09T12:18:00Z</o:LastSaved>
  <o:Pages>1</o:Pages>
  <o:Words>1997</o:Words>
  <o:Characters>11383</o:Characters>
  <o:Company>I.R.I.S.</o:Company>
  <o:Lines>94</o:Lines>
  <o:Paragraphs>26</o:Paragraphs>
  <o:CharactersWithSpaces>13354</o:CharactersWithSpaces>
  <o:Version>10.2625</o:Version>
 </o:DocumentProperties>
 <o:CustomDocumentProperties>
  <o:Editor dt:dt="string">Readiris</o:Editor>
 </o:CustomDocumentProperties>
</xml><![endif]--><!--[if gte mso 9]><xml>
 <w:WordDocument>
  <w:View>Print</w:View>
  <w:Zoom>75</w:Zoom>
  <w:SpellingState>Clean</w:SpellingState>
  <w:GrammarState>Clean</w:GrammarState>
  <w:DoNotHyphenateCaps/>
  <w:PunctuationKerning/>
  <w:DrawingGridHorizontalSpacing>6 &#1606;&#1602;&#1591;&#1577;</w:DrawingGridHorizontalSpacing>
  <w:DrawingGridVerticalSpacing>6 &#1606;&#1602;&#1591;&#1577;</w:DrawingGridVerticalSpacing>
  <w:DisplayHorizontalDrawingGridEvery>0</w:DisplayHorizontalDrawingGridEvery>
  <w:DisplayVerticalDrawingGridEvery>3</w:DisplayVerticalDrawingGridEvery>
  <w:UseMarginsForDrawingGridOrigin/>
  <w:DoNotShadeFormData/>
  <w:Compatibility>
   <w:FootnoteLayoutLikeWW8/>
   <w:ShapeLayoutLikeWW8/>
   <w:AlignTablesRowByRow/>
   <w:ForgetLastTabAlignment/>
   <w:LayoutRawTableWidth/>
   <w:LayoutTableRowsApart/>
   <w:UseWord97LineBreakingRules/>
   <w:ApplyBreakingRules/>
  </w:Compatibility>
  <w:BrowserLevel>MicrosoftInternetExplorer4</w:BrowserLevel>
 </w:WordDocument>
</xml><![endif]-->
<style>
<!--
 /* Font Definitions */
 @font-face
	{font-family:Wingdings;
	panose-1:5 0 0 0 0 0 0 0 0 0;
	mso-font-charset:2;
	mso-generic-font-family:auto;
	mso-font-pitch:variable;
	mso-font-signature:0 268435456 0 0 -2147483648 0;}
@font-face
	{font-family:SimSun;
	panose-1:2 1 6 0 3 1 1 1 1 1;
	mso-font-alt:\5B8B\4F53;
	mso-font-charset:134;
	mso-generic-font-family:auto;
	mso-font-format:other;
	mso-font-pitch:variable;
	mso-font-signature:1 135135232 16 0 262144 0;}
@font-face
	{font-family:"\@SimSun";
	panose-1:0 0 0 0 0 0 0 0 0 0;
	mso-font-charset:134;
	mso-generic-font-family:auto;
	mso-font-format:other;
	mso-font-pitch:variable;
	mso-font-signature:1 135135232 16 0 262144 0;}
 /* Style Definitions */
 p.MsoNormal, li.MsoNormal, div.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA; margin-left:0cm; margin-right:0cm; margin-top:0cm}
p.MsoFooter, li.MsoFooter, div.MsoFooter
	{margin:0cm;
	margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	tab-stops:center 216.0pt right 432.0pt;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:"Times New Roman";
	mso-fareast-language:EN-US;
	mso-bidi-language:AR-SA;}
p
	{mso-margin-top-alt:auto;
	margin-right:0cm;
	mso-margin-bottom-alt:auto;
	margin-left:0cm;
	mso-pagination:widow-orphan;
	font-size:12.0pt;
	font-family:"Times New Roman";
	mso-fareast-font-family:SimSun;
	mso-fareast-language:ZH-CN;
	mso-bidi-language:AR-EG;}
span.SpellE
	{mso-style-name:"";
	mso-spl-e:yes}
span.GramE
	{mso-style-name:"";
	mso-gram-e:yes}
 /* Page Definitions */
 @page
	{mso-page-border-surround-header:no;
	mso-page-border-surround-footer:no;}
@page Section1
	{size:612.1pt 792.1pt;
	margin:2.0cm 2.0cm 2.0cm 2.0cm;
	mso-header-margin:36.0pt;
	mso-footer-margin:36.0pt;
	mso-page-numbers:1;
	mso-even-footer:url("Seal%20Air%20Fan%20Motor.files/header.htm") ef1;
	mso-footer:url("Seal%20Air%20Fan%20Motor.files/header.htm") f1;
	mso-paper-source:0;}
div.Section1
	{page:Section1;}
 /* List Definitions */
 @list l0
	{mso-list-id:40443855;
	mso-list-template-ids:-103257554;}
@list l0:level1
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l1
	{mso-list-id:83038533;
	mso-list-template-ids:2061684618;}
@list l1:level1
	{mso-level-start-at:3;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l2
	{mso-list-id:94984655;
	mso-list-type:hybrid;
	mso-list-template-ids:1535401922 -1877596540 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l2:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:14.2pt;
	mso-level-number-position:left;
	margin-left:17.0pt;
	text-indent:-11.35pt;
	font-family:Wingdings;}
@list l2:level2
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l2:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Wingdings;}
@list l2:level4
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Symbol;}
@list l2:level5
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l2:level6
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Wingdings;}
@list l2:level7
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Symbol;}
@list l2:level8
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l2:level9
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Wingdings;}
@list l3
	{mso-list-id:197351040;
	mso-list-type:hybrid;
	mso-list-template-ids:1437500602 1857166730 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l3:level1
	{mso-level-number-format:alpha-upper;
	mso-level-text:"\(%1\)";
	mso-level-tab-stop:36.75pt;
	mso-level-number-position:left;
	margin-left:36.75pt;
	text-indent:-18.75pt;
	mso-ansi-font-size:13.0pt;
	mso-bidi-font-size:13.0pt;
	mso-bidi-font-family:"Times New Roman";
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
@list l3:level2
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l3:level3
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:108.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l3:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l3:level5
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l3:level6
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:216.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l3:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l3:level8
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l3:level9
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:324.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l4
	{mso-list-id:291324270;
	mso-list-template-ids:-1017454296;}
@list l4:level1
	{mso-level-start-at:3;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l5
	{mso-list-id:515076194;
	mso-list-type:hybrid;
	mso-list-template-ids:1529916404 -851939076 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l5:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	margin-left:39.7pt;
	text-indent:-21.7pt;
	mso-ansi-font-size:13.0pt;
	mso-bidi-font-size:13.0pt;
	mso-bidi-font-family:"Times New Roman";
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
@list l5:level2
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l5:level3
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:108.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l5:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l5:level5
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l5:level6
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:216.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l5:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l5:level8
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l5:level9
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:324.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l6
	{mso-list-id:630087911;
	mso-list-type:hybrid;
	mso-list-template-ids:-1893012954 -1877596540 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l6:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:14.2pt;
	mso-level-number-position:left;
	margin-left:17.0pt;
	text-indent:-11.35pt;
	font-family:Wingdings;}
@list l6:level2
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l6:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Wingdings;}
@list l6:level4
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Symbol;}
@list l6:level5
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l6:level6
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Wingdings;}
@list l6:level7
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Symbol;}
@list l6:level8
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l6:level9
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	font-family:Wingdings;}
@list l7
	{mso-list-id:682319651;
	mso-list-type:hybrid;
	mso-list-template-ids:192817552 -1877596540 67698691 67698693 67698689 67698691 67698693 67698689 67698691 67698693;}
@list l7:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:40.8pt;
	mso-level-number-position:left;
	margin-left:43.6pt;
	text-indent:-11.35pt;
	font-family:Wingdings;}
@list l7:level2
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:98.6pt;
	mso-level-number-position:left;
	margin-left:98.6pt;
	text-indent:-18.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l7:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:134.6pt;
	mso-level-number-position:left;
	margin-left:134.6pt;
	text-indent:-18.0pt;
	font-family:Wingdings;}
@list l7:level4
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:170.6pt;
	mso-level-number-position:left;
	margin-left:170.6pt;
	text-indent:-18.0pt;
	font-family:Symbol;}
@list l7:level5
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:206.6pt;
	mso-level-number-position:left;
	margin-left:206.6pt;
	text-indent:-18.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l7:level6
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:242.6pt;
	mso-level-number-position:left;
	margin-left:242.6pt;
	text-indent:-18.0pt;
	font-family:Wingdings;}
@list l7:level7
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:278.6pt;
	mso-level-number-position:left;
	margin-left:278.6pt;
	text-indent:-18.0pt;
	font-family:Symbol;}
@list l7:level8
	{mso-level-number-format:bullet;
	mso-level-text:o;
	mso-level-tab-stop:314.6pt;
	mso-level-number-position:left;
	margin-left:314.6pt;
	text-indent:-18.0pt;
	font-family:"Courier New";
	mso-bidi-font-family:"Times New Roman";}
@list l7:level9
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:350.6pt;
	mso-level-number-position:left;
	margin-left:350.6pt;
	text-indent:-18.0pt;
	font-family:Wingdings;}
@list l8
	{mso-list-id:705372982;
	mso-list-template-ids:1390551190;}
@list l8:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;
	mso-ansi-font-weight:bold;}
@list l8:level2
	{mso-level-tab-stop:22.7pt;
	mso-level-number-position:left;
	margin-left:22.7pt;
	text-indent:-8.5pt;
	mso-ansi-font-size:13.0pt;
	mso-bidi-font-size:13.0pt;
	mso-bidi-font-family:"Times New Roman";
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
@list l8:level3
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:108.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Wingdings;}
@list l8:level4
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Wingdings;}
@list l8:level5
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Wingdings;}
@list l8:level6
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:216.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Wingdings;}
@list l8:level7
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Wingdings;}
@list l8:level8
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Wingdings;}
@list l8:level9
	{mso-level-number-format:bullet;
	mso-level-text:\F0A7;
	mso-level-tab-stop:324.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Wingdings;}
@list l9
	{mso-list-id:852694401;
	mso-list-template-ids:1651404344;}
@list l9:level1
	{mso-level-start-at:4;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l10
	{mso-list-id:932856354;
	mso-list-type:hybrid;
	mso-list-template-ids:-624371958 -934893154 -1147892186 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l10:level1
	{mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	margin-left:39.7pt;
	text-indent:-21.7pt;
	mso-ansi-font-size:13.0pt;
	mso-bidi-font-size:13.0pt;
	mso-bidi-font-family:"Times New Roman";
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
@list l10:level2
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:14.2pt;
	mso-level-number-position:left;
	margin-left:1.0cm;
	text-indent:-14.15pt;
	mso-bidi-font-family:"Times New Roman";
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
@list l10:level3
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:108.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l10:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l10:level5
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l10:level6
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:216.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l10:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l10:level8
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l10:level9
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:324.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l11
	{mso-list-id:979262265;
	mso-list-template-ids:-1471893894;}
@list l11:level1
	{mso-level-number-format:bullet;
	mso-level-text:\F0B7;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:10.0pt;
	font-family:Symbol;}
@list l12
	{mso-list-id:1089355221;
	mso-list-type:hybrid;
	mso-list-template-ids:1214780112 609645600 -894270510 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l12:level1
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:18.0pt;
	mso-level-number-position:left;
	margin-left:32.15pt;
	text-indent:-14.15pt;
	mso-bidi-font-family:"Times New Roman";
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
@list l12:level2
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l12:level3
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:108.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l12:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l12:level5
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l12:level6
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:216.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l12:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l12:level8
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l12:level9
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:324.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l13
	{mso-list-id:1101144178;
	mso-list-type:hybrid;
	mso-list-template-ids:1347458220 118364900 67698713 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l13:level1
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
@list l13:level2
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l13:level3
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:108.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l13:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l13:level5
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l13:level6
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:216.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l13:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l13:level8
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l13:level9
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:324.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l14
	{mso-list-id:1103265534;
	mso-list-template-ids:1753102044;}
@list l14:level1
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l15
	{mso-list-id:1299535930;
	mso-list-template-ids:-204708204;}
@list l15:level1
	{mso-level-start-at:5;
	mso-level-number-format:alpha-upper;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;}
@list l16
	{mso-list-id:1853492140;
	mso-list-type:hybrid;
	mso-list-template-ids:-2017969666 1297115898 67698703 67698715 67698703 67698713 67698715 67698703 67698713 67698715;}
@list l16:level1
	{mso-level-number-format:alpha-upper;
	mso-level-tab-stop:36.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-ansi-font-size:13.0pt;
	mso-bidi-font-size:13.0pt;
	mso-bidi-font-family:"Times New Roman";
	mso-ansi-font-weight:bold;
	mso-bidi-font-weight:bold;}
@list l16:level2
	{mso-level-tab-stop:72.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l16:level3
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:108.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l16:level4
	{mso-level-tab-stop:144.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l16:level5
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:180.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l16:level6
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:216.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l16:level7
	{mso-level-tab-stop:252.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l16:level8
	{mso-level-number-format:alpha-lower;
	mso-level-tab-stop:288.0pt;
	mso-level-number-position:left;
	text-indent:-18.0pt;
	mso-bidi-font-family:"Times New Roman";}
@list l16:level9
	{mso-level-number-format:roman-lower;
	mso-level-tab-stop:324.0pt;
	mso-level-number-position:right;
	text-indent:-9.0pt;
	mso-bidi-font-family:"Times New Roman";}
ol
	{margin-bottom:0cm;}
ul
	{margin-bottom:0cm;}
-->
</style>
<!--[if gte mso 10]>
<style>
 /* Style Definitions */
 table.MsoNormalTable
	{mso-style-name:"\062C\062F\0648\0644 \0639\0627\062F\064A";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	mso-style-noshow:yes;
	mso-style-parent:"";
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman"}
table.MsoTableGrid
	{mso-style-name:"\0634\0628\0643\0629 \062C\062F\0648\0644";
	mso-tstyle-rowband-size:0;
	mso-tstyle-colband-size:0;
	border:solid windowtext 1.0pt;
	mso-border-alt:solid windowtext .5pt;
	mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
	mso-border-insideh:.5pt solid windowtext;
	mso-border-insidev:.5pt solid windowtext;
	mso-para-margin:0cm;
	mso-para-margin-bottom:.0001pt;
	mso-pagination:widow-orphan;
	font-size:10.0pt;
	font-family:"Times New Roman";}
</style>
<![endif]--><!--[if gte mso 9]><xml>
 <o:shapelayout v:ext="edit">
  <o:idmap v:ext="edit" data="1"/>
 </o:shapelayout></xml><![endif]-->
</head>

<body lang=EN-US style='tab-interval:36.0pt;text-justify-trim:punctuation'>

<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=559>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT size=2>
    <img border="0" src="../../images/mpis-1.gif" width="58" height="198"></FONT></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=464>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=282>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b>
      <span style='font-family:Arial'><font size="2">Seal
  Air Fan Motor</font></span></b><span style='font-size:14.0pt;font-family:Arial'><o:p></o:p></span></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=164>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; M-009-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=164>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp; Kurimat PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=177>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp;&nbsp; </span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=282>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspections (I1- Y1)</FONT></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT></TD></B></TR></TABLE>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><font size="5">
<span style='font-family:Arial; font-weight:700'>Introduction</span></font><o:p></o:p></p>

<blockquote>

<p style='text-align:left; margin-top:0; margin-bottom:8' dir="ltr"><span style='mso-bidi-language:
AR-SA'>This document details the items which are checking. They include testing
and the inspections, in addition to the procedures listed it&nbsp;expected the
checks which are done frequently, would also be completed at this time.</span><o:p></o:p></p>

<p style='text-align:left; margin-top:0; margin-bottom:8' dir="ltr"><span style='mso-bidi-language:
AR-SA'>The first draft is initiated by eng. <span class=SpellE>Ekramy</span> <span
class=SpellE>Mostafa</span> <span class=SpellE>Mohamad</span>. Accepted by
technical expert eng. <span class=SpellE>Hassan</span> <span class=SpellE>Elbehiry</span></span><font size="3">
</font><span style='mso-bidi-language:AR-SA'>and<span class=GramE>&nbsp; Quality</span>
Control general director eng. <span class=SpellE>Gamal</span> <span
class=SpellE>Abd</span> <span class=SpellE>Elwahab</span>, and approved by eng.
<span class=SpellE>Mohamad</span> <span class=SpellE>Gamal</span> <span
class=SpellE>Diab</span> Head sector of Inspection and quality control sector.</span><o:p></o:p></p>

</blockquote>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><b><span style='font-family:Arial'><font size="5">Safety Precautions</font></span></b></p>

<ul>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:list 36.0pt;
mso-layout-grid-align:none;text-autospace:none' dir="ltr"><span dir="LTR">Disconnect
all power to motor prior to initiating any maintenance or repairs.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:list 36.0pt;
mso-layout-grid-align:none;text-autospace:none' dir="ltr"><span dir="LTR">Avoid
contact with rotating parts.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:list 36.0pt;
mso-layout-grid-align:none;text-autospace:none' dir="ltr"><span dir="LTR">Act
with care in accordance with prescribed procedures, in handling and lifting
this equipment.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:list 36.0pt;
mso-layout-grid-align:none;text-autospace:none' dir="ltr"><span dir="LTR">Be
sure unit is electrically grounded and proper electrical installation wiring
and controls are used consistent with local and national electrical codes. <span
class=GramE>refer</span> to &quot;national electrical code handbook&quot; 
NFPA&nbsp;NO.&nbsp;70. <span class=GramE>employ</span> qualified electricians.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:list 36.0pt;
mso-layout-grid-align:none;text-autospace:none' dir="ltr"><span dir="LTR">Be
sure equipment is properly enclosed to prevent access by children or other
unauthorized personnel in order to pre vent possible accidents.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:list 36.0pt;
mso-layout-grid-align:none;text-autospace:none' dir="ltr"><span dir="LTR">Be
sure shaft key is fully captive before unit is energized.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:list 36.0pt;
mso-layout-grid-align:none;text-autospace:none' dir="ltr"><span dir="LTR">Always
be sure oil lubricated units are filled with correct oil to proper level before
operating.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:list 36.0pt;mso-layout-grid-align:
none;text-autospace:none' dir="ltr"><span dir="LTR">Provide proper safeguards for personnel
against rotating parts and applications involving high inertia loads which can
cause <span class=SpellE>overspeed</span>.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:list 36.0pt;mso-layout-grid-align:
none;text-autospace:none' dir="ltr"><span dir="LTR">Avoid extended exposure to equipment with high
noise levels.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:list 36.0pt;mso-layout-grid-align:
none;text-autospace:none' dir="ltr"><span dir="LTR">Observe good safety habits at all times and
use care to avoid injury to yourself or damage to your equipment.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:7.1pt list 36.0pt;
mso-layout-grid-align:none;text-autospace:none' dir="ltr"><span dir="LTR">Be familiar with the equipment and read
all instructions thoroughly before installing or working on equipment.</span></p>

  </li>
</ul>

<p class=MsoNormal style='margin:0; text-align:left;mso-pagination:none;mso-list:l10 level1 lfo2;tab-stops:7.1pt list 36.0pt;
mso-layout-grid-align:none;text-autospace:none' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:justify;page-break-after:
avoid'><b><font size="5"><span style='line-height:150%;font-family:Arial'>Tools
and Equipment</span></font><o:p></o:p></b></p>

<ul>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:left;mso-pagination:none;page-break-after:avoid;mso-list:l8 level1 lfo4;
tab-stops:list 36.0pt; margin-top:0; margin-bottom:0' dir="ltr">
<span style='layout-grid-mode:line' dir="LTR">Complete maintenance tool set.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:left;mso-pagination:none;mso-list:l8 level1 lfo4;tab-stops:list 36.0pt; margin-top:0; margin-bottom:0' dir="ltr">
<span style='layout-grid-mode:line' dir="LTR">Cleaning fluid, feeler gauge</span><o:p></o:p></p>

  </li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-left: 0; margin-top: 0; margin-bottom: 0">
  <span style='layout-grid-mode:line'>Suitable lifting device</span><o:p></o:p></li>
</ul>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><b><span style='font-size:14.0pt;font-family:Arial'><o:p>&nbsp;</o:p></span></b></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;page-break-after:
avoid;mso-layout-grid-align:none;text-autospace:none'><span class=GramE>
<span
style='font-family:Arial'><font size="4">Start-up Preparations after Storage</font></span></span></p>

<ol>
  <li dir="ltr">

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l3 level1 lfo7;tab-stops:list 36.75pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8' dir="ltr"><span dir="LTR">Motor should be thoroughly inspected
and cleaned to restore to an &quot;As Shipped&quot; condition.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l3 level1 lfo7;tab-stops:list 36.75pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8' dir="ltr"><span dir="LTR">Motors which have been subjected to
vibration must be disassembled and each bearing inspected for damage.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0cm;margin-bottom:
0cm;margin-left:0;margin-bottom:8;text-align:justify;mso-pagination:none;mso-list:l3 level1 lfo7;tab-stops:list 36.75pt;
mso-layout-grid-align:none;text-autospace:none' dir="ltr"><span dir="LTR">Oil and/or grease must be completely
changed using lubricants recommended on the motor's lubrication plate, or in
the Installation and Instruction Manual. After changing grease, the motor
should be run under no load with the drain plug removed. This will allow all
excess grease to be purged from the bearing cavity without danger to the
winding. After running, replace drain plug.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l3 level1 lfo7;tab-stops:list 36.75pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8' dir="ltr"><span dir="LTR">The winding must be tested to obtain
insulation resistance and dielectric absorption ratio as described in Section
III, Part 3.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0cm;margin-bottom:
0cm;margin-left:0;margin-bottom:8;text-align:justify;mso-pagination:none;mso-list:l3 level1 lfo7;tab-stops:list 36.75pt;
mso-layout-grid-align:none;text-autospace:none' dir="ltr"><span dir="LTR">If storage has exceeded one year, the U.S.E.M.
Quality Assurance Department, must be contacted prior to equipment start-up.</span><o:p></o:p></p>

  </li>
</ol>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-size:8.0pt;font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><font size="4"><span style='font-family:Arial'>Initial 
Installation</span></font></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-family:Arial'><o:p><font size="4">&nbsp;</font></o:p></span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-family:Arial'><font size="4">
Coupling, Pulley or Sprocket Installation</font></span><u><span
style='font-size:11.0pt;font-family:Arial'><o:p></o:p></span></u></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-family:Arial'><o:p><font size="4">&nbsp;</font></o:p></span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-family:Arial'><font size="4">General</font><o:p></o:p></span></p>

<ol>
  <li dir="ltr">

<p style='margin-left:0;text-align:left;mso-pagination:none;mso-list:l7 level1 lfo9;tab-stops:list 40.8pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8; margin-right:0' dir="ltr"><span dir="LTR">Remove
the Shaft locking Device shipped on motor.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-left:0;text-align:left;mso-pagination:none;mso-list:l7 level1 lfo9;tab-stops:list 40.8pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8; margin-right:0' dir="ltr"><span dir="LTR">Wash
protective coating from Motor Shaft Extension(s) with solvent.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-left:0;text-align:left;mso-pagination:none;mso-list:l7 level1 lfo9;tab-stops:list 40.8pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8; margin-right:0' dir="ltr"><span dir="LTR">Install
couplings, pulleys or sprockets on motor and driven equipment considering the
following. Couplings, pulleys or sprockets should fit tight to shaft. </span> <o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-left:0;text-align:left;mso-pagination:none;mso-list:l7 level1 lfo9;tab-stops:list 40.8pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8; margin-right:0' dir="ltr"><span dir="LTR">Any
burrs or irregularities on mating parts should be removed prior to attempting
installation.</span><o:p></o:p></p>

  </li>
</ol>

<p style='margin-top:11.0pt;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none'><b><span style='font-family:
Arial'>Note:</span></b><span style='font-family:Arial'> </span>Hammering or pounding
with a mallet is not recommended to install couplings, pulleys, or sprockets,
as the motor bearings can be damaged.<o:p></o:p></p>

<p class=MsoNormal style='margin-top:0cm;margin-right:273.1pt;margin-bottom:
0cm;margin-left:13.3pt;margin-bottom:.0001pt;text-align:justify;text-indent:
-13.2pt;mso-pagination:lines-together;page-break-after:avoid;mso-layout-grid-align:
none;text-autospace:none'><span style='font-family:Arial'><font size="4">Ball or 
Roller Bearing Motors</font><o:p></o:p></span></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;margin-right:0;margin-bottom:
0cm;margin-left:0;margin-bottom:8;text-align:justify;mso-pagination:
lines-together;page-break-after:avoid;mso-layout-grid-align:none;text-autospace:
none' dir="ltr">Pulleys or sprockets should be positioned
as close to the shaft shoulder as possible to<o:p> </o:p><span class=GramE>assure</span>
longest bearing life.<o:p></o:p></p>

  </li>
</ol>
<blockquote>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr"><b>Note:</b> Tension on the belt(s) or chain(s) should not be
more than is recommended by the<span style='mso-tab-count:1'> </span>transmission
drive manufacturer.<o:p></o:p></p>

</blockquote>

<p class=MsoNormal style='margin-right:333.35pt;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none'><font size="4">
<span style='font-family:Arial'>Rough Alignment</span></font><o:p></o:p></p>

<ol>
  <li>

<p class=MsoNormal style='margin-top:0;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none; margin-bottom:8'>
<font size="3">Inspect sole plate mounting pads and bottom of motor
feet for dirt or irregularities that would prevent the motor from seating
properly.</font><o:p></o:p></p>

  </li>
  <li>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none; margin-top:0; margin-bottom:8'><font size="3">Position
and shim the motor such that the coupling hubs are aligned within 1/32 of an
inch. The motor shaft must be slightly lower than the driven shaft to allow for
final adjustment shims. The motor shaft should be shimmed level within
1/32&quot; during this procedure.</font><b><o:p><font size="3">&nbsp;</font></o:p></b></p>

  </li>
</ol>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><font size="4"><span style='font-family:Arial'>Final 
Alignment</span></font><o:p></o:p></p>

<ol>
  <li>
 <p style="margin-top: 0; margin-bottom: 8">Check to assure that
     coupling hubs are not eccentric. Mount a dial indicator on a stationary part
     and read the eccentricity of the outside diameters of the coupling hubs as
     they are rotated.<o:p></o:p></li>
  <li>
 <p style="margin-top: 0; margin-bottom: 8">Check to be sure
     that the motor feet lie in the same plane. Bolt the feet down securely. Mount
     a dial indicator on the driven half of the coupling. Take readings of the
     movement of the motor half of the coupling as the feet bolts are loosened.
     <span class=GramE>loosen</span> a shaft end foot bolt, take a reading and
     re-tighten. On the same side of the motor, loosen the opposite shaft-end
     foot bolt and take a reading. Now add shims to the feet until motion of
     the coupling is less than 0.003&quot; when either foot bolt is loosened.
     Repeat this procedure for the foot bolts on the opposite side of the
     motor.<o:p></o:p></li>
  <li>
 <p style="margin-top: 0; margin-bottom: 8">Check for angular misalignment
     of motor to driven unit shaft. (See Figure 3A.) Measure distance between
     coupling hub faces (with feeler gauges) at four places equally spaced
     around the outside diameters. Position motor as necessary to be within the
     max <font size="3">allowable
     misalignment of 0.001 in. per foot of coupling radius.</font><o:p></o:p></li>
  <li>
 <p style="margin-top: 0; margin-bottom: 8">Check for offset
     alignment. Fasten a dial indicator on one coupling hub with the indicator
     button contracting the alignment surface of the opposite coupling hub.
     (See figure 3B) rotate shaft onto which the indicator is attached and take
     readings at four points 90 Deg. apart. Relocate motor until total
     indicator movement, in a full rotation does not exceed .002 inches.
     Transfer indicator to opposite hub and repeat the offset alignment
     procedure. Recheck angular alignment as described in Step C.<o:p></o:p></li>
  <li>
 <p style="margin-top: 0; margin-bottom: 8">Miscellaneous<br>
     After each corrective adjustment, tighten the foot bolts securely and
     recheck alignment. When making shim adjustments, change only one foot at a
     time. Recheck alignment after the motor has been in service approximately
     one week. Readjust as necessary.<o:p></o:p></li>
</ol>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><b><span style='font-family:Arial'>Note:</span></b><span
style='font-family:Arial'> </span>Alignment is at operating conditions and any thermal
growth should be taken into account.<o:p></o:p></p>

<p class=MsoNormal style='margin-top:10.8pt;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none'><span style='font-family:
Arial'><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
mso-layout-grid-align:none;text-autospace:none'><b><span style='font-size:13.0pt;
font-family:Arial'>Figure 3: FLEXIBLE COUPLINGS</span></b></p>

<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="91%" id="AutoNumber1" height="217">
    <tr>
      <td width="50%" align="center" height="217">
      <p style="margin-top: 0; margin-bottom: 0"><span style='font-family:Arial'><o:p>
      <img border="0" src="graphics/M-009-02.jpg" width="262" height="158"></o:p></span></p>
      <p style="margin: 0"><span
style='font-family:Arial'><font size="2">Figure 3A</font></span></p>
      <p style="margin: 0"><span style='font-family:Arial'>Angular Misalignment</span></td>
      <td width="50%" align="center" height="217">
      <p style="margin-top: 0; margin-bottom: 0"><span style='font-family:Arial'><o:p>
      <img border="0" src="graphics/M-009-01.jpg" width="278" height="135"></o:p></span></p>
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
      <p style="margin-top: 0; margin-bottom: 0"><span
style='font-family:Arial'><font size="2">Figure 3B</font></span></p>
      <p style="margin-top: 0; margin-bottom: 0"><span style='font-family:Arial'>Offset Alignment<o:p></o:p></span></td>
    </tr>
  </table>
  </center>
</div>

<p class=MsoNormal style='margin-top:10.8pt;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none'>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-size:14.0pt;font-family:Arial'>
Electrical Connection<o:p></o:p></span></p>

<ol>
  <li>

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l5 level1 lfo16;tab-stops:list 0cm 36.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8'>
<span dir="LTR">Refer
to the motor nameplate for power supply requirements and to the connection
diagram on the motor.</span><o:p></o:p></p>

  </li>
  <li>

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l5 level1 lfo16;tab-stops:list 0cm 36.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8'>
<span dir="LTR">Be
sure connections are tight. Check carefully and assure that they agree with the
connection diagram, <span class=GramE>then</span> carefully tape all
connections with electrical tape, to be sure that they will not short against
each other or to ground.</span><o:p></o:p></p>

  </li>
  <li>

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l5 level1 lfo16;tab-stops:list 0cm 36.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8'>
<span dir="LTR">Be
sure the motor is grounded to guard against possible electrical shock.</span><o:p></o:p></p>

  </li>
  <li>

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l5 level1 lfo16;tab-stops:list 0cm 36.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8'>
<span dir="LTR">Refer
to the National Electrical Code Handbook (NFPA No. 70) and to local electrical
codes for proper wiring, protection, and wire sizing.</span><o:p></o:p></p>

  </li>
  <li>

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l5 level1 lfo16;tab-stops:list 0cm 36.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8'>
<span dir="LTR">Be
sure proper starting equipment and protective devices are used for every motor.</span><o:p></o:p></p>

  </li>
</ol>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-size:14.0pt;font-family:Arial'>
Part Winding Starters</span></p>

<ol>
  <li dir="ltr">

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l2 level1 lfo18;tab-stops:list 14.2pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8' dir="ltr"><span dir="LTR"><font size="3">Part
winding starters used with part winding start motors should have the timer set
at a minimum time consistent with the power company requirements. </font></span> <o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l2 level1 lfo18;tab-stops:list 14.2pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8' dir="ltr"><span dir="LTR"><font size="3">Two
seconds is the recommended maximum time on part winding.</font></span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l2 level1 lfo18;tab-stops:list 14.2pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8' dir="ltr"><span dir="LTR"><font size="3">Setting
the timer for longer periods can cause permanent damage to the motor, and may void
the warranty.</font></span><o:p></o:p></p>

  </li>
</ol>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-size:14.0pt;font-family:Arial'>
Reversing Rotation<o:p></o:p></span></p>

<ol>
  <li dir="ltr">

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l6 level1 lfo20;tab-stops:list 14.2pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8' dir="ltr"><span dir="LTR">The
direction of rotation may be reversed by interchanging any two, of the three
power leads to the motor leads.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l6 level1 lfo20;tab-stops:list 14.2pt;
mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8' dir="ltr"><span dir="LTR">
Be sure that the power is off and steps are taken to prevent accidental 
restarting of the motor before attempting to change any electrical connections.</span></p>

  </li>
</ol>

<p class=MsoNormal style='text-align:justify;mso-pagination:lines-together;
page-break-after:avoid;mso-layout-grid-align:none;text-autospace:none'><span
style='font-size:14.0pt;font-family:Arial'>Vibration<o:p></o:p></span></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:justify;mso-pagination:
lines-together;page-break-after:avoid;mso-layout-grid-align:none;text-autospace:
none; margin-bottom:8' dir="ltr"><span class=GramE>After alignment has
been completed.</span> <span
class=GramE>run</span> motor at minimum possible load (uncoupled from driven
equipment if possible) and check for vibration. If vibration is excessive (See
Table 1) loosen one Motor Mounting. Bolt. </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:justify;mso-pagination:
lines-together;page-break-after:avoid;mso-layout-grid-align:none;text-autospace:
none; margin-bottom:8' dir="ltr"> <span class=GramE>If.</span> <span
class=GramE>vibration</span> decreases add shims and retighten bolt. Repeat as
necessary for all bolts until vibration is reduced to acceptable limits.
Recheck. <span class=GramE>coupling</span> alignment after any change in shims.<o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='text-align:justify;mso-pagination:none;tab-stops:
6.45pt;mso-layout-grid-align:none;text-autospace:none; margin-left:0; margin-bottom:8' dir="ltr">Recheck vibration after unit has
run under full load and has reached operating temperature.<o:p></o:p></p>

  </li>
</ol>

<p class=MsoNormal style='text-align:center;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none; margin-left:0; margin-bottom:8' dir="ltr">&nbsp;</p>

<p class=MsoNormal style='text-align:center;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none; margin-left:0; margin-bottom:8' dir="ltr"><b>
<font face="Arial" size="2">TABLE 1 - NO LOAD
VIBRATION LIMITS</font></b><o:p></o:p></p>

<div align=center>

<table class=MsoTableGrid border=1 cellspacing=0 cellpadding=0
 style='margin-left:37.05pt;border-collapse:collapse;border:none;mso-border-alt:
 solid windowtext .5pt;mso-yfti-tbllook:480;mso-padding-alt:0cm 5.4pt 0cm 5.4pt;
 mso-border-insideh:.5pt solid windowtext;mso-border-insidev:.5pt solid windowtext' width="449">
 <tr style='mso-yfti-irow:0;height:18.4pt'>
  <td style='width:145;border:1.0pt solid windowtext;mso-border-alt:
  solid windowtext .5pt;height:18.4pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm' align="center">
  <p class=MsoNormal style='mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><b><span style='font-family:Arial'><font size="2">SPEED RPM</font><o:p></o:p></span></b></p>
  </td>
  <td style='border-right:1.0pt solid windowtext; border-top:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:273;border-left:
  medium none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:18.4pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm' align="center">
  <p class=MsoNormal style='mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><b><span style='font-family:Arial'><font size="2">MAXIMUM
  AMPLITUDE PEAK TO PEAK*</font><o:p></o:p></span></b></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:1;height:10.6pt'>
  <td valign=top style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:145;border-top:medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:10.6pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm' align="center">
  <p class=MsoNormal style='mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">3000 And Above</font><o:p></o:p></span></p>
  </td>
  <td valign=top style='width:273;border-top:medium none;border-left:
  medium none;border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:10.6pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm' align="center">
  <p class=MsoNormal style='mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">0010 Inch</font><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:2;height:13.6pt'>
  <td valign=top style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:145;border-top:medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:13.6pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm' align="center">
  <p class=MsoNormal style='mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">1500-2999</font><o:p></o:p></span></p>
  </td>
  <td valign=top style='width:273;border-top:medium none;border-left:
  medium none;border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:13.6pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm' align="center">
  <p class=MsoNormal style='mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">0020 Inch</font><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:3;height:14.4pt'>
  <td valign=top style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:145;border-top:medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:14.4pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm' align="center">
  <p class=MsoNormal style='mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">1000-1499</font><o:p></o:p></span></p>
  </td>
  <td valign=top style='width:273;border-top:medium none;border-left:
  medium none;border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:14.4pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm' align="center">
  <p class=MsoNormal style='mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">0.0025 Inch</font><o:p></o:p></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:4;mso-yfti-lastrow:yes;height:10.6pt'>
  <td valign=top style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:145;border-top:medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:10.6pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm' align="center">
  <p class=MsoNormal style='mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">999 And Below</font><o:p></o:p></span></p>
  </td>
  <td valign=top style='width:273;border-top:medium none;border-left:
  medium none;border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:10.6pt; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm' align="center">
  <p class=MsoNormal style='mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">0.0030 Inch</font><o:p></o:p></span></p>
  </td>
 </tr>
</table>

</div>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-size:14.0pt;font-family:Arial'>Disassembly 
of Ball or Roller Bearing Motors</span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-size:9.0pt;font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none; margin-bottom:8'>See figure 4 for Ball
Bearing Housing Cross Section.<o:p></o:p></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l12 level1 lfo22;tab-stops:list 18.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-bottom:8; margin-right:0' dir="ltr"><span dir="LTR">Disconnect power and assure against
accidental starting of motor.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l12 level1 lfo22;tab-stops:list 18.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-bottom:8; margin-right:0' dir="ltr"><span dir="LTR">Unbolt and remove grills or shrouding
(if applicable).</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l12 level1 lfo22;tab-stops:list 18.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-bottom:8; margin-right:0' dir="ltr"><span dir="LTR">Remove bearing cap screws.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l12 level1 lfo22;tab-stops:list 18.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-bottom:8; margin-right:0' dir="ltr"><span dir="LTR">Remove all thermostats. <span
class=GramE>probes</span>, thermocouples etc., from bearings and brackets.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l12 level1 lfo22;tab-stops:list 18.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-bottom:8; margin-right:0' dir="ltr"><span dir="LTR">Remove bracket to stator bolts and
remove brackets.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l12 level1 lfo22;tab-stops:list 18.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-bottom:8; margin-right:0' dir="ltr"><span dir="LTR">Remove bearings from motor shaft with a
bearing puller. Pull on inner bearing race to remove without damage.</span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-left:0;text-align:justify;mso-pagination:none;mso-list:l12 level1 lfo22;tab-stops:list 18.0pt;
mso-layout-grid-align:none;text-autospace:none; margin-bottom:8; margin-right:0' dir="ltr"><span dir="LTR">For reassembly see Section IX
&quot;Reassembly&quot; Part 2.</span><o:p></o:p></p>

  </li>
</ol>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-size:10.0pt;font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-size:14.0pt;font-family:Arial'>Reassembly</span></p>

<ol>
  <li dir="ltr">
 <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Clean all
     machined and mating surfaces on bearing caps, bracket fits. etc.<o:p></o:p></li>
  <li dir="ltr">
 <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Remove old
     grease from grease cavities and refill cavities approximately 50% full
     with recommended grease. See Table 2 for correct grease.<o:p></o:p></li>
  <li dir="ltr">
 <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Carefully inspect
     ball or roller bearings for nicks, dents or any unusual wear patterns.
     Replace bearing if damaged.<o:p></o:p></li>
  <li dir="ltr">
 <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Reassemble motor
     by reversing the disassembly procedure in Section VIII
     &quot;Disassembly&quot;, Part 2, Items <span class=GramE>A</span> through
     F. Bearings should be installed per bearing manufacturers recommended
     procedure.<o:p></o:p></li>
  <li dir="ltr">
 <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Touch up any
     scratched or chipped paint to protect motor surfaces.<o:p></o:p></li>
</ol>

<p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
mso-layout-grid-align:none;text-autospace:none'>&nbsp;</p>

<p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
mso-layout-grid-align:none;text-autospace:none; margin-bottom:8'><b><span style='font-size:13.0pt;
font-family:Arial'>Figure 4<o:p>: </o:p>BALL BEARING CONSTRUCTION<o:p></o:p></span></b></p>

<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="87%" id="AutoNumber3">
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p align="center"><span style='font-family:
Arial'><b><font size="2">FIGURE 4A</font></b></span></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p align="center"><span style='font-family:
Arial'><b><font size="2">FIGURE 4B</font></b><o:p></o:p></span></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p align="center"><span style='font-family:Arial'><b><font size="2">AUTOMATIC GREASE</font></b></span></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p align="center"><span style='font-family:Arial'><b><font size="2">REMOVABLE PLUG GREASE</font></b></span></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">
      <p align="center"><span style='font-family:Arial; font-weight:700'>
      <font size="2">DRAIN CONSTRUCTION<span style='mso-tab-count:
3'> </span></font></span></td>
      <td width="50%" style="border-style: none; border-width: medium">
      <p align="center"><span style='font-family:Arial; font-weight:700'>
      <font size="2">DRAIN CONSTRUCTION</font></span></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium">&nbsp;</td>
      <td width="50%" style="border-style: none; border-width: medium">&nbsp;</td>
    </tr>
    <tr>
      <td width="100%" style="border-style: none; border-width: medium" align="center" colspan="2">
      <img border="0" src="graphics/M-009-05.gif" width="620" height="384"></td>
    </tr>
  </table>
  </center>
</div>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="72%" id="AutoNumber2" height="1">
    <tr>
      <td width="53%" align="center" colspan="2" height="35" style="border-style: none; border-width: medium">
      <p align="left" style="margin-top: 0; margin-bottom: 0"><span style='font-family:
Arial'><font size="2">(<span class=GramE>grease</span> drains here)</font></span></p>
      <p align="left" style="margin-top: 0; margin-bottom: 0"><span style='font-family:
Arial'><font size="2">(<span class=GramE>see</span> section xiii)</font><o:p></o:p></span></td>
      <td width="6%" height="35" align="center" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
      <td width="41%" height="35" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    </tr>
    <tr>
      <td width="8%" align="center" height="19" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">1.</font></td>
      <td width="45%" height="19" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0"><span style='font-family:
Arial'><font size="2">Motor Bracket</font></span></td>
      <td width="6%" height="19" align="center" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">1.</font></td>
      <td width="41%" height="19" style="border-style: none; border-width: medium">
      <p style="margin-top: 0; margin-bottom: 0"><span style='font-family:
Arial'><font size="2">Motor Bracket</font><o:p></o:p></span></td>
    </tr>
    <tr>
      <td width="8%" align="center" height="19" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">2.</font></td>
      <td width="45%" height="19" style="border-style: none; border-width: medium"><span style='font-family:
Arial'><font size="2">Bearing Cap<span style='mso-tab-count:5'> </span></font></span>
      </td>
      <td width="6%" height="19" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">2.</font></td>
      <td width="41%" height="19" style="border-style: none; border-width: medium"><span style='font-family:
Arial'><font size="2">Bearing Cap</font><o:p></o:p></span></td>
    </tr>
    <tr>
      <td width="8%" align="center" height="19" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">3.</font></td>
      <td width="45%" height="19" style="border-style: none; border-width: medium"><span style='font-family:
Arial'><font size="2">Bearing</font></span></td>
      <td width="6%" height="19" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">3.</font></td>
      <td width="41%" height="19" style="border-style: none; border-width: medium"><span style='font-family:
Arial'><font size="2">Bearing</font><o:p></o:p></span></td>
    </tr>
    <tr>
      <td width="8%" align="center" height="19" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">4.</font></td>
      <td width="45%" height="19" style="border-style: none; border-width: medium"><span style='font-family:
Arial'><font size="2">Upper Grill</font></span></td>
      <td width="6%" height="19" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">4.</font></td>
      <td width="41%" height="19" style="border-style: none; border-width: medium"><span style='font-family:
Arial'><font size="2">Grease Fill<span style='mso-tab-count:3'>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></font></span>
      </td>
    </tr>
    <tr>
      <td width="8%" align="center" height="19" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">5.</font></td>
      <td width="45%" height="19" style="border-style: none; border-width: medium"><span style='font-family:
Arial'><font size="2">Lower Grill<span style='mso-tab-count:6'> </span> </font> </span>
      </td>
      <td width="6%" height="19" align="center" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">5.</font></td>
      <td width="41%" height="19" style="border-style: none; border-width: medium"><span style='font-family:
Arial'><font size="2">Grease Drain </font> <o:p></o:p></span></td>
    </tr>
    <tr>
      <td width="8%" align="center" height="19" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">6.</font></td>
      <td width="45%" height="19" style="border-style: none; border-width: medium"><span style='font-family:
Arial'><font size="2">Grease Fill</font><o:p></o:p></span></td>
      <td width="6%" height="19" align="center" style="border-style: none; border-width: medium">&nbsp;</td>
      <td width="41%" height="19" style="border-style: none; border-width: medium">&nbsp;</td>
    </tr>
    <tr>
      <td width="8%" align="center" height="1" style="border-style: none; border-width: medium">
      <font face="Arial" size="2">7.</font></td>
      <td width="45%" height="1" style="border-style: none; border-width: medium"><span style='font-family:
Arial'><font size="2">Grease Drain </font> <o:p></o:p></span></td>
      <td width="6%" height="1" align="center" style="border-style: none; border-width: medium">
      </td>
      <td width="41%" height="1" style="border-style: none; border-width: medium">
      </td>
    </tr>
  </table>
  </center>
</div>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none; margin-bottom:0'><u><span style='font-size:10.0pt;font-family:Arial'><o:p><span
 style='text-decoration:none'>&nbsp;</span></o:p></span></u></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><u><span style='font-size:10.0pt;font-family:Arial'><o:p><span
 style='text-decoration:none'>&nbsp;</span></o:p></span></u></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-size:14.0pt;font-family:Arial'>LUBRICATION<o:p></o:p></span></p>

<blockquote>

<p style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'>Motor must be at rest
and electrical controls should be locked open to prevent energizing while being
serviced. If motor is being taken out of storage refer to Section III
&quot;Storage&quot;, Part&nbsp;9 for preparation instructions.<o:p></o:p></p>

</blockquote>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><b><span style='font-size:13.0pt;font-family:Arial'>Lubrication of Ball and Roller Bearing Motors<o:p></o:p></span></b></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-size:8.0pt;font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span
style='font-family:Arial'><font size="4">General</font><o:p></o:p></span></p>

<p style='margin-left:12.95pt;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none'>Units with grease lubricated bearings are <span class=SpellE>pre-lubricated</span>
at the factory and normally do not require initial lubrication. Refer to Table2
for recommended greases and suggested. <span class=SpellE><span class=GramE>re-greasing</span></span>
intervals for longest bearing life.<o:p></o:p></p>

<p class=MsoNormal style='margin-right:108.0pt;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none'><span style='font-family:Arial'>
<font size="4">Motors with Automatic
Grease. Drain Construction (See <span class="SpellE">Figure</span> 4A)</font></span></p>

<ol>
  <li dir="ltr">

<p style='margin-left:0;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8' dir="ltr">To <span class=SpellE>re-lubricate</span> bearings, add new grease until
clean grease flows from the drain (drain is behind the grill and is
automatically activated by the <span class=SpellE>re-greasing</span> operation).
Grease accumulations at drain should be removed to prevent grease entering the
motor. Excess<o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0cm;margin-bottom:
0cm;margin-left:0;margin-bottom:8;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none' dir="ltr"><span class=GramE>grease</span>
in bracket reservoir will be automatically purged while motor is running.<o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='text-align:justify;mso-pagination:none;tab-stops:
15.1pt;mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8; margin-left:0' dir="ltr">The lower grill should be
removed periodically and any hardened or excess grease<o:p></o:p></p>

  </li>
  <li dir="ltr">

<p style='margin-left:0;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8' dir="ltr"><span class=GramE>manually</span>
cleaned from bracket reservoir, drain and grill.<o:p></o:p></p>

  </li>
</ol>

<p style='margin-right:0;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none; margin-top:20; margin-bottom:8; margin-left:0'><span style='font-family:Arial'>
<font size="4">Motors with Removable Plug
Drain Construction (see <span class="SpellE">Figure</span> 4B)</font></span></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:justify;mso-pagination:
none;tab-stops:15.1pt;mso-layout-grid-align:none;text-autospace:none; margin-bottom:8' dir="ltr">To <span class=SpellE>re-lubricate</span> bearings,
remove the drain plug and add new grease until clean grease!<span
style='mso-spacerun:yes'></span><span class=GramE>appears</span> at the
drain. Run the motor for approximately ten minutes, with the drain plug removed
to allow purging of the excess grease.  </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal style='margin-top:0;text-align:justify;mso-pagination:
none;tab-stops:15.1pt;mso-layout-grid-align:none;text-autospace:none; margin-bottom:8' dir="ltr">After the excess grease has been <span
class=SpellE>puged</span>. <span class=GramE>replace</span> the drain plug.<o:p></o:p></p>

  </li>
</ol>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
mso-layout-grid-align:none;text-autospace:none; margin-bottom:0'><b><span style='font-family:
Arial'>Table 2<o:p>:<font size="2"> </font></o:p></span></b><span style='font-family:Arial'>
<b><font size="2"><br>
RECOMMENDED
BALL AND ROLLER BEARING GREASES</font></b><o:p> </o:p><b><font size="2"><br>
SUGGESTED
REGREASING INTERVALS</font></b><o:p></o:p></span></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><span style='font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<div align="center">
  <center>

<table class=MsoNormalTable border=1 cellspacing=0 cellpadding=0
 style='margin-left:.25pt;border-collapse:collapse;mso-table-layout-alt:fixed;
 border:none;mso-border-alt:solid windowtext .5pt;mso-padding-alt:0cm 0cm 0cm 0cm;
 mso-border-insideh:.5pt solid windowtext;mso-border-insidev:.5pt solid windowtext' width="610" height="136">
 <tr style='mso-yfti-irow:0;height:21.6pt'>
  <td style='width:145;border:1.0pt solid windowtext;mso-border-alt:
  solid windowtext .5pt;padding:0cm;height:27' align="center">
  <p class=MsoNormal style='margin-top:0cm;margin-right:0;margin-bottom:
  0cm;margin-left:0;margin-bottom:0;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><b><span
  style='font-family:Arial'><font size="2">INTERVAL</font><o:p></o:p></span></b></p>
  </td>
  <td colspan=2 style='border-right:1.0pt solid windowtext; border-top:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:488;border-left:medium none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm;height:27'>
  <p class=MsoNormal align=center style='text-align:center;mso-pagination:none;
  mso-layout-grid-align:none;text-autospace:none'><b><span style='font-family:
  Arial'><font size="2">TYPES OF SERVICE</font><o:p></o:p></span></b></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:1;height:34.0pt'>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:145;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm;height:22' align="center">
  <p class=MsoNormal style='margin-top:0cm;margin-right:0;margin-bottom:
  0cm;margin-left:0;margin-bottom:0;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none' align="center"><span style='font-family:Arial'><font size="2">1-2 YEARS</font><o:p></o:p></span></p>
  </td>
  <td colspan=2 style='width:488;border-top:medium none;border-left:
  medium none;border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm;height:22' valign="middle">
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.15pt;margin-bottom:
  0cm;margin-left:11.35pt;margin-bottom:.0001pt;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">INFREQUENT
  OPERATION OR LIGHT DUTY INCLEAN ATMOSPHERE</font></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:2;height:32.0pt'>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:145;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm;height:27' align="center">
  <p class=MsoNormal style='margin-top:0cm;margin-right:0;margin-bottom:
  0cm;margin-left:0;margin-bottom:0;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none' align="center"><span style='font-family:Arial'><font size="2">1 YEAR</font><o:p></o:p></span></p>
  </td>
  <td colspan=2 style='width:488;border-top:medium none;border-left:
  medium none;border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm;height:27' valign="middle">
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.15pt;margin-bottom:
  0cm;margin-left:11.35pt;margin-bottom:.0001pt;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">8-16 
  HRS/DAY IN CLEAN, RELATIVELY DRY ATMOSPHERE</font></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:3;height:33.5pt'>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:145;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm;height:26' align="center">
  <p class=MsoNormal style='margin-top:0cm;margin-right:0;margin-bottom:
  0cm;margin-left:0;margin-bottom:0;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none' align="center"><span style='font-family:Arial'><font size="2">6 MONTHS</font><o:p></o:p></span></p>
  </td>
  <td colspan=2 style='width:488;border-top:medium none;border-left:
  medium none;border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm;height:26' valign="middle">
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.15pt;margin-bottom:
  0cm;margin-left:11.35pt;margin-bottom:.0001pt;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">12-24 
  HRS/DAY, HEAVY DUTY, OR IF MOISTURE IS PRESENT</font></span></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:4;mso-yfti-lastrow:yes;height:46.0pt'>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:145;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm;height:29' align="center">
  <p class=MsoNormal style='margin-top:0cm;margin-right:0;margin-bottom:
  0cm;margin-left:0;margin-bottom:0;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none' align="center"><span style='font-family:Arial'><font size="2">3 MONTHS</font><o:p></o:p></span></p>
  </td>
  <td style='border-left:medium none; border-right:medium none; border-top:medium none; width:448;border-bottom:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-bottom-alt:solid windowtext .5pt;padding:0cm;
  height:29' valign="middle">
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.15pt;margin-bottom:
  0cm;margin-left:11.35pt;margin-bottom:.0001pt;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">HEAVY DUTY IN
  DIRTY, DUSTY LOCATIONS: HIGH AMBIENTS: MOISTURE LADEN ATMOSPHERE<span
  class=GramE>:VIBRATION</span>.</font><o:p></o:p></span></p>
  </td>
  <td style='width:40;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-top-alt:solid windowtext .5pt;
  mso-border-bottom-alt:solid windowtext .5pt;mso-border-right-alt:solid windowtext .5pt;
  padding:0cm;height:29' valign="middle">
  <p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-size:10.0pt;font-family:Arial'><o:p>&nbsp;</o:p></span></p>
  </td>
 </tr>
</table>

  </center>
</div>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><u><span style='font-size:10.0pt;font-family:Arial'><o:p><span
 style='text-decoration:none'>&nbsp;</span></o:p></span></u></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><b><span style='font-size:8.0pt;font-family:Arial'><o:p>&nbsp;</o:p></span></b></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none'><b><span style='font-family:Arial'>CAUTION<o:p></o:p></span></b></p>

<p style='text-align:justify;mso-pagination:none;mso-layout-grid-align:
none;text-autospace:none; margin-top:0; margin-bottom:8'>Greases of different
soap bases (lithium, sodium, etc.) may not be compatible when mixed. Prevent
such intermixing by completely purging the bearing of old greases. <span
class=GramE>(See Section XIII&quot; lubrication&quot;).</span><span
style='mso-tab-count:2'> </span><o:p></o:p></p>

<p style='text-align:justify;mso-pagination:none;tab-stops:
31.2pt 333.8pt 393.1pt;mso-layout-grid-align:none;text-autospace:none; margin-top:0; margin-bottom:8'><b><span
style='font-family:Arial'>Note:</span></b><span style='font-family:Arial'> </span>Use <span
class=SpellE>regreasing</span> intervals and grease as noted in tables, unless <span
class=GramE>a lubrication</span> plate on motor. <span class=GramE>Indicates
otherwise.</span> Refer to motor lubrication plate for specific type and/or
grade of lubricant to be used.<o:p></o:p></p>

<p class=MsoNormal style='text-align:justify;mso-pagination:none;tab-stops:
31.2pt 333.8pt 393.1pt;mso-layout-grid-align:none;text-autospace:none'><span
style='font-size:10.0pt;font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<div align="center">
  <center>

<table class=MsoNormalTable border=1 cellspacing=0 cellpadding=0
 style='margin-left:.25pt;border-collapse:collapse;mso-table-layout-alt:fixed;
 border:none;mso-border-alt:solid windowtext .5pt;mso-padding-alt:0cm 0cm 0cm 0cm;
 mso-border-insideh:.5pt solid windowtext;mso-border-insidev:.5pt solid windowtext'>
 <tr style='mso-yfti-irow:0;height:23.05pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;mso-border-alt:
  solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:23.05pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:32.6pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><b>
  <span
  style='font-family:Arial'><font size="2">MANUFACTURER</font></span><span
  style='font-size:10.0pt;font-family:Arial'><o:p></o:p></span></b></p>
  </td>
  <td width=341 style='width:255.75pt;border:solid windowtext 1.0pt;border-left:
  none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:23.05pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><b><font size="2">
  <span
  style='font-family:Arial'>GREASE (NLGI No.2)</span></font><o:p></o:p></b></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:1;height:16.35pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:16.35pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>US ELECTRICAL MOTORS</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:16.35pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>GREASE No. 83343</span></font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:2;height:11.55pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:11.55pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>CHEVRON U.S.A. INC.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:11.55pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>CHEVRON SRI GREASE NO.2</span></font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:3;height:10.6pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>CITIES SERVICE OIL CO.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'>
  <span style='font-family:Arial'><font size="2">CITGO GREASE HEP-2</font></span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:4;height:12.9pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:12.9pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'>
  <span style='font-family:Arial'><font size="2">CONOCO INC.</font></span><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:12.9pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><span style='font-family:Arial'><font size="2">CONOCO
  SUPER-STN. GREASE OR RACELUBE</font></span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:5;height:10.6pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>CATO OIL &amp; GREASE COMPANY INC.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><span class=SpellE>
  <span
  style='font-family:Arial'><font size="2">LlTHFLEX</font></span></span><font size="2"><span
  style='font-family:Arial'> CX ALL SEASON</span></font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:6;height:10.6pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>EXXON COMPANY U. S. A.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'>
  <span style='font-family:Arial'><font size="2">UNIREXN 2 OR RONEX MP</font></span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:7;height:10.6pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>FAMOUS LUBRICANTS</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>ORANGE INDUSTRIAL LUBRICANT 390</span></font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:8;height:10.6pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>GETTY REFINING &amp; MARKETING</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'>
  <span style='font-family:Arial'><font size="2">VEEDOL ALL PURPOSE GREASE EP-2</font></span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:9;height:11.55pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:11.55pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>E. F. HOUGHTON &amp; CO.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:11.55pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'>
  <span style='font-family:Arial'><font size="2">COSMOLUBE NO.2</font></span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:10;height:10.6pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>KEYSTONE DIV. OF PENWALT CORP.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>KEYSTONE GREASE No. 81 (LIGHT)</span></font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:11;height:11.05pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:11.05pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>PENNZOIL COMPANY, INC.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:11.05pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'>
  <span style='font-family:Arial'><font size="2">MUL TUPUPOSE LUBE No. 705</font></span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:12;height:11.05pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:11.05pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>UNION OIL CO. OF CALIFORNIA</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:11.05pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'>
  <span style='font-family:Arial'><font size="2">UNOBA EP No.2</font></span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:13;height:11.55pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:11.55pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>VAL VOLINE DIV. OF ASHLAND OIL, INC.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:11.55pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'>
  <span style='font-family:Arial'><font size="2">VALVOLINE VAL-LITH NO.2 EP</font></span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:14;height:10.6pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><span class=SpellE>
  <span
  style='font-family:Arial'><font size="2">MOBILl</font></span></span><font size="2"><span
  style='font-family:Arial'> Oil CORP.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><span class=SpellE>
  <span
  style='font-family:Arial'><font size="2">MOBlLUX</font></span></span><font size="2"><span
  style='font-family:Arial'> 2</span></font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:15;height:10.6pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>MOBIL OIL CO.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:-2.85pt;margin-bottom:
  0cm;margin-left:15.05pt;margin-bottom:.0001pt;mso-pagination:none;mso-layout-grid-align:
  none;text-autospace:none'><font size="2"><span style='font-family:Arial'>MOBIL
  SHC 32 (SYNTHETIC HYDROCARBON)</span></font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:16;height:11.55pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:11.55pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>SHELL OIL CO.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:11.55pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'>
  <span style='font-family:Arial'><font size="2">ALVANIA NO.2</font></span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:17;height:10.6pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>TEXACO, INC.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:10.6pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>PREMIUM BRB NO.2</span></font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:18;height:11.05pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:11.05pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>GULF OIL CORP.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:11.05pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'>
  <span style='font-family:Arial'><font size="2">GULFCROWN NO.2</font></span><o:p></o:p></p>
  </td>
 </tr>
 <tr style='mso-yfti-irow:19;mso-yfti-lastrow:yes;height:11.05pt'>
  <td width=321 style='width:240.4pt;border:solid windowtext 1.0pt;border-top:
  none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  padding:0cm 0cm 0cm 0cm;height:11.05pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:14.4pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>SUN OIL CO.</span></font><o:p></o:p></p>
  </td>
  <td width=341 style='width:255.75pt;border-top:none;border-left:none;
  border-bottom:solid windowtext 1.0pt;border-right:solid windowtext 1.0pt;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;padding:0cm 0cm 0cm 0cm;height:11.05pt'>
  <p class=MsoNormal style='margin-top:0cm;margin-right:1.2pt;margin-bottom:
  0cm;margin-left:15.1pt;margin-bottom:.0001pt;text-align:justify;mso-pagination:
  none;mso-layout-grid-align:none;text-autospace:none'><font size="2">
  <span style='font-family:Arial'>PRESTIGE 42</span></font><o:p></o:p></p>
  </td>
 </tr>
</table>

  </center>
</div>

<p class=MsoNormal style='margin-right:108.0pt;text-align:justify;mso-pagination:
none;mso-layout-grid-align:none;text-autospace:none'><span style='font-size:
10.0pt;font-family:Arial'><o:p>&nbsp;</o:p></span></p>

<p class=MsoNormal style='mso-margin-top-alt:auto' align="left" dir="ltr">
<span style='font-family:
Arial; font-weight:700'><font size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment
code:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<br>
Checked by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;</font></span></p>

</body>

</html>