<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
Fan-033-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=566>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="54" height="199"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=471>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=284>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT>
      <span style="font-size:10.0pt;font-family:Arial">Forced <span lang="en-us">
      D</span>raft <span lang="en-us">F</span>an</span></B></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">NDV 21 H</span></b></p>
      <p style="margin-top: 0; margin-bottom: 0"><b>
      <span style="font-size: 10.0pt; font-family: Arial">BHEL - India</span></b><span style="font-size: 12.0pt; font-family: Times New Roman">
      </span></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; Fan-0<span lang="en-us">33</span>-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=169>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;</FONT></SPAN></B><FONT face=Arial 
      size=2><b><span lang="en-us">&nbsp; </span>A<span lang="en-us">l-Aresh</span> PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>&nbsp;<font face="Arial" size="2"> 
    &nbsp;APPROVED</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=284><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT>
    <span style="font-size: 10.0pt; font-family: Arial">Major <span lang="en-us">
    M</span>aintenance <span lang="en-us">Procedures </span>(P1-Y5)</span></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=175><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date:&nbsp;&nbsp; 10 Sep 2006</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=175><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Sep 2011</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
This document out lines the <span lang="en-us">m</span>ajor maintenance 
procedure P1, which must be performed every five years as indication by Y5 in 
the above title block.</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
This fan function to supply the boiler with combustion air.</p>
<h3 align="left" dir="ltr" style="margin: 0"><span style="font-weight: 400">
<font size="3" face="Times New Roman">Technical specification</font></span></h3>
<table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="500">
  <tr style="height: 3.5pt">
    <td style="width: 16; height: 3.5pt; border: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="3">1</font></td>
    <td style="width: 177; height: 3.5pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none windowtext; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">
    <span style="text-transform: capitalize">
    No. </span>of<span style="text-transform: capitalize"> fan 
    per unit</span></font></td>
    <td style="width: 261; height: 3.5pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none windowtext; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">2</font></td>
  </tr>
  <tr>
    <td style="width: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="3">2</font></td>
    <td style="width: 177; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="text-transform: capitalize">
    <font size="3">Total pressure </font></span></td>
    <td style="width: 261; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">710&nbsp; mm&nbsp;wc</font></td>
  </tr>
  <tr>
    <td style="width: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="3">3</font></td>
    <td style="width: 177; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="text-transform: capitalize">
    <font size="3">Volume capacity </font></span></td>
    <td style="width: 261; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">26.3 m<sup>3</sup>/s</font></td>
  </tr>
  <tr>
    <td style="width: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="3">4</font></td>
    <td style="width: 177; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="text-transform: capitalize">
    <font size="3">Max speed </font></span></td>
    <td style="width: 261; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">980 rpm</font></td>
  </tr>
  <tr>
    <td style="width: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="3">5</font></td>
    <td style="width: 177; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="text-transform: capitalize">
    <font size="3">Fan weight</font></span></td>
    <td style="width: 261; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">9100 kg</font></td>
  </tr>
  <tr>
    <td style="width: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="3">6</font></td>
    <td style="width: 177; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3"><span style="text-transform: capitalize">Type </span>of<span style="text-transform: capitalize"> 
    drive coupling</span></font></td>
    <td style="width: 261; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">Gear coupling</font></td>
  </tr>
  <tr>
    <td style="width: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="3">7</font></td>
    <td style="width: 177; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="text-transform: capitalize">
    <font size="3">Motor power</font></span></td>
    <td style="width: 261; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">250 kw</font></td>
  </tr>
  <tr>
    <td style="width: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="3">8</font></td>
    <td style="width: 177; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3"><span style="text-transform: capitalize">Type </span>of<span style="text-transform: capitalize"> 
    bearing</span></font></td>
    <td style="width: 261; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">Sleeve oil pillow blocks</font></td>
  </tr>
  <tr>
    <td style="width: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="3">9</font></td>
    <td style="width: 177; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3"><span style="text-transform: capitalize">Material </span>of<span style="text-transform: capitalize"> 
    impeller</span></font></td>
    <td style="width: 261; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">WST&nbsp; E355</font></td>
  </tr>
  <tr>
    <td style="width: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="3">10</font></td>
    <td style="width: 177; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="text-transform: capitalize">
    <font size="3">Shaft material</font></span></td>
    <td style="width: 261; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">St&nbsp;&nbsp; 35/ ck35</font></td>
  </tr>
  <tr>
    <td style="width: 16; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="3">11</font></td>
    <td style="width: 177; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="text-transform: capitalize">
    <font size="3">Shaft overall length </font></span></td>
    <td style="width: 261; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <font size="3">299 cm</font></td>
  </tr>
  </table>
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 8" dir="ltr">
The first draft initiated&nbsp; and tested by eng. Gamal Elsyed Osily, reviewed 
by eng. 
Sobhey Abdel Haleem, revised by eng. <span dir="ltr">Samir Abdel Gilil: EDEPC </span>
  <font size="3"><span dir="ltr">inspection &amp; quality control </span></font><span dir="ltr">
  general director &amp; MPIS coordinator</span>, accepted by&nbsp; eng. Mohamed 
Al-Sayed Abdel Ghaffar: general manager of Al-Arish PS</p>
  <p class="MsoNormal" style="text-align:justify;direction:ltr;
unicode-bidi:embed; margin-bottom:8; margin-left:0; margin-right:0; margin-top:0" dir="ltr"><span dir="ltr">This document 
  accepted by eng. Samir Abdel Gilil: EDEPC </span>
  <font size="3"><span dir="ltr">inspection &amp; quality control </span></font><span dir="ltr">
  general director &amp; MPIS coordinator, and </span>
  <font size="3"><span dir="ltr">certified by accountant: Mahmoud Soliman EDEPC 
  planning &amp; financial predicting and 
  supervisor of inspection&nbsp; &amp; quality control's head sector.</span></font></p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
  <font face="Times New Roman"><span dir="LTR">A work order must be issued.</span></font></li>
  <li dir="ltr">
  <p style="margin-top:0; margin-bottom:0" dir="ltr" align="left">
  <font face="Times New Roman"><span dir="LTR">The maintenance staff should be 
  qualified and carry the suitable safety ID category.</span></font></li>
<font size="3" FACE="Times New Roman">

<span style="font-family: Times New Roman; font-weight: normal">

  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <span dir="LTR">Wear safety and healthy equipment as safety helmet, safety 
  shoes etc</span></li></span></font>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <font face="Times New Roman"><span dir="LTR">Safety fence with caution marks surrounding the work area is required&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;</span></font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <font face="Times New Roman"><span dir="LTR">Isolate the circuit breaker for fan motor.</span></font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <font face="Times New Roman"><span dir="LTR">Unit out of service.</span></font></li>
</ul>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<ul>
  <li dir="ltr">
  <p style="margin-top: -8; margin-bottom: 0" dir="ltr" align="left">
  <font face="Times New Roman"><span dir="LTR">Complete maintenance tool set.</span><li>
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <span dir="LTR">Cleaning fluid, feeler gauge.</span></li>
  <li>
  <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  <span dir="LTR">Suitable lifting device.</span></li>
</ul>
</font>
<FONT face=Arial size=5>
<B>
<P>Work to be Carried Out</P>
</B>
</FONT>
<FONT face="Times New Roman">
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Before Isolating the FDF 
Mechanically and Electrically</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Record the availability of operational data such as vibration level, bearing 
  temperature, motor ampere, damper position  etc.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Listen and check any abnormal noise from any components like bearing inlet 
  damper etc.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Observe for any leakage in the fan like oil, water, air at fan connections</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">After Fan stopped 
and isolated </span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">The following data may be recorded / ensured for reference during reassembly.</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Coupling alignment.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Fan shaft level.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Marking the assembled component by match marks.</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Disassembly of the 
Coupling</span> &nbsp;figure (1)</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Dismantle the safety cover of coupling.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove the two covers of coupling away from both.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Then the two shaft can be separated (fan shaft and motor shaft).</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Disassembly of the 
Front / Rear Bearing (Sleeve oil Pillow Blocks) </span>figure 2.</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove temperature sensor.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Disassembly all cooling water pipes (2).</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Drain the sump oil by screw off oil drain plug (15).</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Screw off the bolts (7), to separate two halves of bearing house.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Screw off plunger screw nut (10) to take liner assemblies out (16).</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Disassembly of Impeller 
/ Fan Shaft</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove all thermometer connections and pipe lines.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Dismount labyrinth seal assemblies.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Remove fasteners in the horizontal and vertical flange joints of upper 
  quadrant of the spiral casing at the discharge end.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Pull and slide out the quadrant remove.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Lift the rotor assembly and position on rotor transport stand with due care.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  The impeller can be separated from the shaft by removing the conical cover 
  plate and the shaft flange to impeller connecting bolts.</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Inspection after 
assembling</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the two halves of coupling for mechanical wear.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the coupling spring.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the two halves of hearing house for mechanical wear.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check every parts of bearing and liner assembly.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the shaft surface finishing and its dimensions at ( bearing seating 
  area, impeller and coupling area ).</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the impeller and its blades for mechanical wear and tear.</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Reassembly</span></p>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">After Inspection </span>
</p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">Clean every part well and reassembly every part in reverses order ensuring 
  the following:<ul type="disc">
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 0">
    Bearing clearance.</li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    Shaft level.</li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    Impeller clearance.</li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Fan motor alignment and coupling gap.</li>
  </ul>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed">Re- lubricating the coupling by recommended or equivalent grease and fill 
  the front/rear bearing by recommended lube oil (through a fine mesh strainer) 
  up the required level.</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed"><span style="font-size:14.0pt;font-family:Arial">Inspection after 
Operation</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Measure and record the vibration of fan.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Observe the noise of fan at bearing, inlet damper area.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check the lube oil level in the front/rear bearing.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Check and record temperature of the front/rear bearing.</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  Compare the values of vibration and temperature with limits value as shown in the table 
  blow:</li>
</ol>
<p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0">&nbsp;</p>
</FONT>
  <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Table No.1: Limits of Fan Vibration</font></p>
<FONT face="Times New Roman">
<div align="center">
  <center>
<table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="581" height="93">
  <tr>
    <td valign="top" style="width: 149; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">&nbsp;</font></td>
    <td valign="middle" style="width: 101; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">Displacement <span lang="en-us"><br>
    L</span>imits<span lang="en-us"> </span>(micron)</font></td>
    <td valign="middle" style="width: 108; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">Record <span lang="en-us">V</span>alue</font></td>
    <td valign="middle" style="width: 162; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <span lang="en-us"><font face="Arial">R</font></span><font face="Arial">emarks</font></td>
  </tr>
  <tr>
    <td valign="top" style="width: 149; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="67">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">Good Zone</font></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">Satisfactory Zone</font></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">Just satisfactory Zone</font></td>
    <td valign="top" style="width: 101; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="67">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">Up to 48</font></p>
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">48 to 120</font></p>
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">120 to 300</font></td>
    <td valign="top" style="width: 108; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="67">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    &nbsp;</p>
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    &nbsp;</p>
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    &nbsp;</td>
    <td valign="top" style="width: 162; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="67">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">&nbsp;</font></td>
  </tr>
</table>
  </center>
</div>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
Table No. 2: limits of <span lang="en-us">B</span>earing <span lang="en-us">
Temperature</span></p>
<div align="center">
  <center>
<table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="width: 628; border-collapse: collapse; border: medium none" height="78">
  <tr style="height: 23.55pt">
    <td valign="top" style="width: 214; height: 24; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 91; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Alarm Value</span></td>
    <td style="width: 91; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Trip Value</span></td>
    <td valign="middle" style="width: 118; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">Record <span lang="en-us">Values</span></font></td>
    <td valign="middle" style="width: 173; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 3; margin-bottom: 3">
    <font face="Arial">Remarks</font></td>
  </tr>
  <tr style="height: 20.65pt">
    <td style="width: 214; height: 26; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Front 
    bearing temp. DE</span></td>
    <td style="width: 91; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">77 </span>
<FONT face="Times New Roman">
    <span style="font-size:10.0pt;font-family:Arial"><sup>o</sup></span></FONT><span style="font-size:10.0pt;font-family:Arial">C</span></td>
    <td style="width: 91; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">82 
    <sup>o</sup>C</span></td>
    <td valign="middle" style="width: 101; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
    &nbsp;</td>
    <td valign="middle" style="width: 130; height: 26; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
  <tr style="height: 17.7pt">
    <td style="width: 214; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">Front 
    bearing temp. NDE</span></td>
    <td style="width: 91; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">77 </span>
<FONT face="Times New Roman">
    <span style="font-size:10.0pt;font-family:Arial"><sup>o</sup></span></FONT><span style="font-size:10.0pt;font-family:Arial">C</span></td>
    <td style="width: 91; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">82 </span>
<FONT face="Times New Roman">
    <span style="font-size:10.0pt;font-family:Arial"><sup>o</sup></span></FONT><span style="font-size:10.0pt;font-family:Arial">C</span></td>
    <td valign="middle" style="width: 101; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
    &nbsp;</td>
    <td valign="middle" style="width: 130; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="text-align:left;direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
</table>
  </center>
</div>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<P align=left style="margin-top: 0; margin-bottom:0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<span lang="en-us">Fan</span> 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp; </p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="1">&nbsp;</font></p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<font size="1">&nbsp;</font></p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="74%" id="AutoNumber1" height="31">
    <tr>
      <td width="50%" style="border-style: none; border-width: medium" height="22" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../East%20delta%20EP/Boilers/graphics/fan-033-01.jpg" width="214" height="141"></p>
      <p style="margin-top: 0; margin-bottom: 0">1</td>
      <td width="80%" style="border-style: none; border-width: medium" height="22" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../East%20delta%20EP/Boilers/graphics/fan-033-02.jpg" width="217" height="143"></p>
      <p style="margin-top: 0; margin-bottom: 0">2</td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium" height="1" align="center">&nbsp;</td>
      <td width="80%" style="border-style: none; border-width: medium" height="1" align="center">&nbsp;</td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium" height="1" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../East%20delta%20EP/Boilers/graphics/fan-033-03.jpg" width="217" height="139"></p>
      <p style="margin-top: 0; margin-bottom: 0">3</td>
      <td width="80%" style="border-style: none; border-width: medium" height="1" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../East%20delta%20EP/Boilers/graphics/fan-033-04.jpg" width="216" height="138"></p>
      <p style="margin-top: 0; margin-bottom: 0">4</td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium" height="17" align="center">
      <p style="margin-top: 0; margin-bottom: 0"></td>
      <td width="80%" style="border-style: none; border-width: medium" height="17" align="center">
      <p style="margin-top: 0; margin-bottom: 0"></td>
    </tr>
    <tr>
      <td width="50%" style="border-style: none; border-width: medium" height="17" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../East%20delta%20EP/Boilers/graphics/fan-033-05.jpg" width="214" height="145"></p>
      <p style="margin-top: 0; margin-bottom: 0">5</td>
      <td width="80%" style="border-style: none; border-width: medium" height="17" align="center">
      <p style="margin-top: 0; margin-bottom: 0">
      <img border="0" src="../East%20delta%20EP/Boilers/graphics/fan-033-06.jpg" width="219" height="139"></p>
      <p style="margin-top: 0; margin-bottom: 0">6</td>
    </tr>
    <tr>
      <td width="130%" style="border-style: none; border-width: medium" height="17" align="center" colspan="2">
      Figure 1</td>
    </tr>
  </table>
  </center>
</div>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<img border="0" src="../East%20delta%20EP/Boilers/graphics/fan-033-07.jpg" width="637" height="270"></p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span dir="ltr">Figure 2: Replacement Parts for Sleeve oil RTS Pillow Blocks</span></p>
<div align="center">
  <center>
<table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="636">
  <tr style="height: 18.75pt">
    <td style="width: 22; height: 18.75pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">No</span></td>
    <td style="width: 139; height: 18.75pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Part </span>
<FONT face="Times New Roman">
    <span style="font-size:10.0pt;font-family:Arial">Name</span></FONT></td>
    <td style="width: 19; height: 18.75pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">No</span></td>
    <td style="width: 171; height: 18.75pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Part Name</span></td>
    <td style="width: 24; height: 18.75pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">No</span></td>
    <td style="width: 170; height: 18.75pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Part </span>
<FONT face="Times New Roman">
    <span style="font-size:10.0pt;font-family:Arial">Name</span></FONT></td>
  </tr>
  <tr>
    <td style="width: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">1</span></td>
    <td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Oil gage</span></td>
    <td style="width: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">7</span></td>
    <td style="width: 171; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Housing bolt</span></td>
    <td style="width: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">12</span></td>
    <td style="width: 170; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Oil ring</span></td>
  </tr>
  <tr>
    <td style="width: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">2</span></td>
    <td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Cooling pipe</span></td>
    <td style="width: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">8</span></td>
    <td style="width: 171; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Housing gasket</span></td>
    <td style="width: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">13</span></td>
    <td style="width: 170; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Clamp seal assembly</span></td>
  </tr>
  <tr>
    <td style="width: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">3</span></td>
    <td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Lock nut</span></td>
    <td style="width: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">9</span></td>
    <td style="width: 171; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Plunger screw assembly</span></td>
    <td style="width: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">14</span></td>
    <td style="width: 170; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">O  ring</span></td>
  </tr>
  <tr>
    <td style="width: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">4</span></td>
    <td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Bushing (lock tube)</span></td>
    <td style="width: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">10</span></td>
    <td style="width: 171; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Plunger screw nut</span></td>
    <td style="width: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">15</span></td>
    <td style="width: 170; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Drain plug</span></td>
  </tr>
  <tr>
    <td style="width: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">5</span></td>
    <td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Grommet plate</span></td>
    <td style="width: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">11</span></td>
    <td style="width: 171; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Inspection cover</span></td>
    <td style="width: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">16</span></td>
    <td style="width: 170; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Liner assembly</span></td>
  </tr>
  <tr>
    <td style="width: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">6</span></td>
    <td style="width: 139; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">Grommet </span></td>
    <td style="width: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="LTR" style="margin-top:2.0pt;margin-right:
  0cm;margin-bottom:2.0pt;margin-left:0cm;text-align:center;direction:ltr;
  unicode-bidi:embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 171; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
    <td style="width: 170; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="LTR" style="margin-top:2.0pt;margin-right:0cm;
  margin-bottom:2.0pt;margin-left:0cm;text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></td>
  </tr>
</table>
  </center>
</div>
<p align="left" style="margin-top: 0; margin-bottom: 0"><span lang="en-us">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span></p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" align="center">
<span style="font-family: Arial; text-decoration:underline"><font size="4">Trouble Shooting</font></span></p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" align="center">
&nbsp;</p>
<table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="width: 676; border-collapse: collapse; border: medium none" height="360">
  <tr style="height: 23.05pt">
    <td style="width: 27; height: 30; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">No.</span></td>
    <td style="width: 220; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Problem</span></td>
    <td style="width: 207; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Probable Causes</span></td>
    <td style="width: 224; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Remedies</span></td>
  </tr>
  <tr style="height: 17.85pt">
    <td style="width: 27; height: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">01</span></td>
    <td style="width: 220; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Frequent drop in oil level 
    in brg. Hsg</span></td>
    <td style="width: 207; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Oil leakages</span></td>
    <td style="width: 224; height: 25; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Inspect and rectify leaks</span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 27; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="61">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">02</span></td>
    <td valign="top" style="width: 220; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="61">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Water contamination in the 
    oil</span></td>
    <td valign="top" style="width: 207; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="61">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Leakage of the water in the 
    bearing liner</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">&nbsp;</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp; </font></span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Moisture condensation on 
    bearing liner </span></td>
    <td valign="top" style="width: 224; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="61">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Use sealing compound to 
    arrest the leak. If necessary replace liner assembly</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Throttle cooling water flow 
    to the extent to eliminate condensation </span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 27; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">03</span></td>
    <td valign="top" style="width: 220; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Fan absorbs full load 
    current immediately on start </span></td>
    <td valign="top" style="width: 207; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Inlet damper full open or 
    in reverse direction</span></td>
    <td valign="top" style="width: 224; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Check inlet damper for 
    correct setting and direction of opening </span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 27; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="47">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">04</span></td>
    <td valign="top" style="width: 220; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="47">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">High vibration</span></td>
    <td valign="top" style="width: 207; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="47">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Plunger screw loose</span></td>
    <td valign="top" style="width: 224; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="47">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Tighten plunger screws to 
    specified torque values.</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Analyses and rectify </span>
    </td>
  </tr>
  <tr>
    <td valign="top" style="width: 27; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="125">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; text-align: center; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">05</span></td>
    <td valign="top" style="width: 220; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="125">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">High bearing temperature
    </span></td>
    <td valign="top" style="width: 207; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="125">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Improper thermometer</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Inadequate lubrication</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Inadequate bearing 
    clearance</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">&nbsp;</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Improper lub oil</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font style="font-size: 9pt">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Inadequate cooling</span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">&nbsp;</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Bearing failure</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Mechanical rubbing</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Liner water jacket chocked</span></td>
    <td valign="top" style="width: 224; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="125">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Find the fault and rectify</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Maintain proper oil level</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Set proper bearing 
    clearance. If required replace Bering liners</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></FONT><span style="font-size:9pt;font-family:Arial">Ensure use of recommended 
    lub oil</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font style="font-size: 9pt">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Maintain recommended 
    cooling water flow</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Replace the bearing</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Find out the part and 
    rectify suitably</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Use acid solution to clean 
    the rust in liner cavity&nbsp; </span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 27; text-align: center; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="16">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">06</span></td>
    <td valign="top" style="width: 220; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="16">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Unequal loading of two fans 
    in parallel</span></td>
    <td valign="top" style="width: 207; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="16">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Unequal inlet damper 
    setting</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">System resistance 
    unbalanced</span></td>
    <td valign="top" style="width: 224; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="16">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Equalize both inlet damper 
    settings</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font size="1">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Inspect upstream/ 
    downstream ducting of fan and rectify</span></td>
  </tr>
  <tr>
    <td valign="top" style="width: 27; text-align: center; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="9">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">07</span></td>
    <td valign="top" style="width: 220; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="9">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Fan could not be loaded</span></td>
    <td valign="top" style="width: 207; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="9">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Looseness in damper 
    assembly</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font style="font-size: 9pt">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">System resistance 
    inadequate </span></td>
    <td valign="top" style="width: 224; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="9">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Tighten the loose parts and 
    reset</span></p>
<FONT face="Times New Roman">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:Arial"><font style="font-size: 9pt">&nbsp;</font></span></p>
</FONT>
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:9pt;font-family:Arial">Check the ducting and 
    correct as per system design</span></td>
  </tr>
</table>
</FONT>
  

<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>