<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>P-000-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
1st Draft</title>
<style>
<!--
h1
	{margin-bottom:.0001pt;
	line-height:160%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h4
	{margin-top:12.0pt;
	margin-right:0cm;
	margin-bottom:3.0pt;
	margin-left:0cm;
	text-align:right;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:36.0pt;
	margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Arial Black";
	layout-grid-mode:line}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body>

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="618" height="1">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="mpis-1.gif" width="59" height="207"></td>
    <td WIDTH="523" VALIGN="TOP" COLSPAN="2" HEIGHT="1">
      <table border="0" width="100%">
        <tr>
          <td width="44%">
            <p align="left" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">
            Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right">
            <p align="right" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="306" VALIGN="TOP" ROWSPAN="3" HEIGHT="93">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment<br>
      </font>
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Closed Cooling Pump<br>
    Double Suction Centrifugal Pump<br>
    Model 3416, Size 8  10 - 17&nbsp;&nbsp;</span></b></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Goulds Pumps USA</span><font face="Arial" size="2"><br>
    &nbsp;</font></b></td>
    <b>
    <td WIDTH="199" VALIGN="TOP" HEIGHT="33">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Document No: </font><font face="Arial" size="2"><b>&nbsp;&nbsp;&nbsp; P-000-r0</b></font><b><font FACE="Arial" SIZE="3"></x3>
      </font></b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="199" VALIGN="TOP" HEIGHT="38">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><span dir="ltr"><font FACE="Arial" SIZE="1"><b>
    Issued to:&nbsp;&nbsp;</b></font></span><b><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line" dir="ltr">Abu 
    Sultan 4</span><span lang="AR-EG" dir="ltr" style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line"></span><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line" dir="ltr">150MW</span></b></td>
  </tr>
  <tr>
    <td WIDTH="199" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="2">&nbsp;</font><font face="Arial" size="3">&nbsp; </font><font face="Arial" size="2">&nbsp;1st 
    Draft</font></b></td>
  </tr>
  <tr>
    <td WIDTH="306" VALIGN="TOP" ROWSPAN="2" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>Procedure:</b></font><b><font face="Arial"><br>
      </font>
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Minor Maintenance Procedures (P1-Y2) <br>
    or Thrust Bearing Damage</span></b></td>
    <b>
    <td WIDTH="199" VALIGN="TOP" HEIGHT="33">
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <font FACE="Arial" SIZE="1">Approved</font></b><font FACE="Arial" SIZE="1"> Date: <b>&nbsp;&nbsp;&nbsp;&nbsp; </b>&nbsp;</font></td>
    </b>
  </tr>
  <tr>
    <b>
    <td WIDTH="199" VALIGN="TOP" HEIGHT="1">
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"> to 
    be Reviewed:<b>&nbsp;&nbsp;&nbsp;</b> </font></td>
    </b>
  </tr>
</table>

<p style="margin-top: 10; margin-bottom: -8">&nbsp;</p>

<p style="margin-top: 10; margin-bottom: -8"><b><font FACE="Arial" SIZE="5">
Introduction</font></b></p>

<blockquote>
<p align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr"><font face="Times New Roman" size="3">
This document outlines the minor maintenance procedures P1, to 
be performed </font>
e<font size="3">very two years </font>
or at thrust bearing damage<font size="3">
</font>
as indicated by Y2&nbsp; in the title block </p>

<p>&nbsp;</p>
<p>&nbsp;</p>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  This document accepted by eng. Samir Abd El Gilil EDEPC MPIS Coordinator, and 
  certified by&nbsp; accountant Mahmoud Mohamed Soliman admin. and financial 
  inspection &amp; quality control general director and supervisor of EDEPC 
  inspection and quality control head sector.</p>

</blockquote>

  <p ALIGN="LEFT"><font FACE="Arial" SIZE="5"><b>Safety Precautions</b></font></p>


<ul>


<xd>
<font FACE="Times New Roman">


  <li dir="ltr">

<p style='margin:0; mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; ' dir="ltr" align="left"><span style='mso-fareast-font-family:Batang;mso-fareast-language:
EN-US'>A work permit must be issued and </span><span style='mso-fareast-language:
EN-US'>maintenance staff must carry the suitable ID safety category,</span><span
style='mso-fareast-font-family:Batang;mso-fareast-language:EN-US'><o:p></o:p></span></p>

  </li>
  <li dir="ltr">

<p style='margin:0; mso-list:l1 level1 lfo2;
tab-stops:list 36.0pt; ' dir="ltr" align="left"><span style='mso-fareast-language:EN-US'>
Safety fence  with caution marks surrounding the work area is required,</span></p>

  </li>

    <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">Wear the safety and 
    healthy 
    equipment as safety helmet, safety shoes, ... etc.</li>


</ul>


    </font>


</xd>


  <p ALIGN="LEFT"><b><font face="Arial" size="5">Tools and Equipment </font></b></p>


<font FACE="Times New Roman">
    <ul>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 0">
      Safety


<xd>
      and healthy 
    equipment


</xd>


      </li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-right: 0cm; margin-top: 0; margin-bottom: 0">
      <span dir="ltr">Complete maintenance Tool set</span><span lang="AR-SA" dir="ltr">.</span></li>
</ul>
    </font>


    <p ALIGN="LEFT">


    <b><font FACE="Arial" SIZE="5">
    Work to be Carried Out</font></b></p>


    <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
    <font face="Arial" size="4">&nbsp;</font></p>


    <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
    &nbsp;</p>
<P><FONT face='Arial' size="2"><B>Location: 
</B>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<b>Pump Code:&nbsp; <br>
Checked by: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <B>
Tested
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;</B></FONT><span style="font-size: 10.0pt">&nbsp;</span></P>

<p>&nbsp;</p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>