<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>P-003-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="603" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="508" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="292" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span dir="ltr"><font size="2"><span style="font-family: Arial">Low </span></font></span><span style="font-family: Arial" dir="ltr"><font size="2">Pressure 
    Feed Water Pump<br>
    ND 8.5.31</font></span></b><font face="Arial" size="2"><br>
    <b>KSB Germany</b></font></td>
    <td WIDTH="198" VALIGN="TOP" HEIGHT="33" dir="ltr"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; 
     
     
     
    P-003-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="198" VALIGN="TOP" HEIGHT="22" dir="ltr"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;&nbsp; Demietta CCPS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="198" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <b><font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="292" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    </b>
    <font face="Arial" size="2"><b><span dir="ltr">Equipment Inspection&nbsp;&nbsp; 
    (I1 - M1)</span></b></font></td>
    <td WIDTH="191" VALIGN="TOP" HEIGHT="33" dir="ltr"><font FACE="Arial" SIZE="1"><b>
    Date Approved: &nbsp;&nbsp; &nbsp;&nbsp;10 June 2003</b></font></td>
  </tr>
  <tr>
    <td WIDTH="191" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; June 2008</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote>
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3">This document outlines the low pressure 
feed water pump inspection steps I1, which must be carried out on a monthly 
bases as indicated by M1 in the title block&nbsp;
</font>
</p>
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3">The pump technical data:<br>
</font>
<font face="Times New Roman">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font>
</font>
<font face="Times New Roman">
<font style="font-size: 11pt">
&nbsp;&nbsp; Type:&nbsp;&nbsp;
</font>
single stage centrifugal pump<span style="font-size: 11pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</span>
<font style="font-size: 11pt">
&nbsp;R.P.M&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>: </b>&nbsp;&nbsp;&nbsp;&nbsp;2900</font><font face="Arial" size="2"><br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font>
</font>
<font face="Times New Roman" style="font-size: 11pt">
&nbsp;No of&nbsp; stage&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>:</b>&nbsp;&nbsp;&nbsp; One stage&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Power&nbsp;&nbsp; &nbsp;&nbsp;
<b>:</b>&nbsp;&nbsp;&nbsp;&nbsp; 37 K W<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Suction press.&nbsp;&nbsp;&nbsp;&nbsp; <b>&nbsp;:</b>&nbsp;&nbsp;&nbsp;&nbsp;1.8&nbsp; 
bar&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Max .flow&nbsp; <b>:</b>&nbsp;&nbsp;&nbsp;&nbsp;80 m<sup>3</sup>/ h<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Discharge press.&nbsp; <b>:</b>&nbsp;&nbsp;&nbsp;&nbsp;9.5 bar</font></p>
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font size="3" face="Times New Roman">The first draft initiated by eng.&nbsp;Mohamed 
Taha El Mansy , tested  by eng.&nbsp;Abdel Qader Fath Alla at&nbsp;30 May 2003 
on Module 1 pump no.&nbsp;A and revised by EDEPC quality control eng.&nbsp;Samir 
Abdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font></p>
</blockquote>

</font>

<p>

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

<font face="Times New Roman">
  <ul>
  <li>
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li>
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
  <li>
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">Shut down the pump.</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">Disconnect the power 
    supply &amp; rack out the c.b</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">Put red tag on the pump </p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">The safety department 
    must check the isolation and surrounding the zone of work.</p>
    </li>
    </font>
</ul>


<p>


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
<ul dir="ltr">
  <font face="Times New Roman">
  <li dir="ltr">Complete maintenance tool set.</li>
  <li dir="ltr">Rubber &amp; oil (turbo 46)</li>
  <li dir="ltr">Cleaning fluid</li>
</ul>


  </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT">Work to be Carried Out</p>
</b>
    </font>


    <font FACE="Times New Roman">


    <ol>
      <li dir="ltr">Check the rubber of&nbsp; coupling replace if necessary.&nbsp; </li>
      <li dir="ltr">Adjust the lub. oil level of the pump.</li>
      <li dir="ltr">
      <p dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">Change 
      the lub. oil every 6 months.</li>
</ol>
<p class="MsoNormal" align="center" dir="ltr" style="text-align: left">
    </font>
    <b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
    designation:&nbsp; <br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>