<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>P-005-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="603" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="508" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="292" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span style="font-family: Arial" dir="ltr"><font size="2">High Pressure Feed 
    Water PUMP<br>
    CHTC 4/1+8<br>
    KSP</font></span><font FACE="Arial" SIZE="1"><br>
      &nbsp;</font></b></td>
    <td WIDTH="198" VALIGN="TOP" HEIGHT="33" dir="ltr"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp; 
     
    P-005-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="198" VALIGN="TOP" HEIGHT="22" dir="ltr"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;&nbsp;
    Damietta CCPS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="198" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <b><font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="292" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    </b>
    <font face="Arial" size="2"><b><span dir="ltr">Equipment Inspection (I1-M6)</span></b></font></td>
    <td WIDTH="191" VALIGN="TOP" HEIGHT="33" dir="ltr"><font FACE="Arial" SIZE="1"><b>
    Date Approved: &nbsp;&nbsp; &nbsp;&nbsp;10 June 2003</b></font></td>
  </tr>
  <tr>
    <td WIDTH="191" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; June 2008</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p style="margin-top: 8; margin-bottom: 0">&nbsp;</p>

<p style="margin-top: 8; margin-bottom: 0"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3">This document outlines the high pressure 
feed water pump inspection steps I1, which must be carried out every 6 months as 
indicated by M6 in the title block&nbsp; <br>
The pump technical data:<br>
</font>
<font face="Times New Roman">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<font style="font-size: 11pt">
&nbsp;&nbsp; Type:&nbsp;&nbsp; centrifugal pump multistage&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;R.P.M&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
<b>: </b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;2980&nbsp;</font><font face="Arial" size="2"><br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font>
</font>
<font face="Times New Roman" style="font-size: 11pt">
&nbsp;No of&nbsp; stage&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>:</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; (1+8)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Power&nbsp;&nbsp;&nbsp; &nbsp;&nbsp; <b>:</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 789 K W<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Suction press.&nbsp;&nbsp;&nbsp;&nbsp; <b>:</b>&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;1.8&nbsp; bar&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Max .flow&nbsp; <b>:</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 266 m<sup>3</sup>/ 
h<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Discharge press.&nbsp; <b>:</b>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;88 
bar</font></p>
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font size="3" face="Times New Roman">The first draft initiated by eng.&nbsp;Mohamed 
Taha El Mansy , tested  by eng.&nbsp;Abdel Qader Fath Alla at&nbsp;26 Feb 2003 
on Module 1 pump no.&nbsp;A and revised by EDEPC quality control eng.&nbsp;Samir 
Abdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font></p>
</blockquote>

</font>

<p style="margin-top: -4; margin-bottom: -5">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr" align="left"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr" align="left"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr" align="left"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
  <li dir="ltr">
  <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Shut down the pump </li>
<li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Disconnect the power supply 
&amp; rack out the C.B</li>
<li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Isolate the inlet &amp; outlet 
valves for circulation circuit of mechanical seal.</li>
<li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">Put red tag on the pump.</li>
<li dir="ltr">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">The safety deppartment. must check 
the isolation and surrounding the work zone.</li>
</font>
</ul>


<p style="margin-top: -2; margin-bottom: -4">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
  <font face="Times New Roman">
  <ul>
    <li dir="ltr">
  <p dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0" align="left">
  Grease gun Type of grease (aluminum complex grease)</li>
    <li dir="ltr">
  <p dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0" align="left">
  Complete maintenance tool set,
  Cleaning fluid</li>
    <li dir="ltr">
  <p dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0" align="left">
  Buchlite for ELEC. isolating &amp; alignment devices</li>
  </font>
  <font face="Arial" size="2">
    </li>
</ul>


  </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT" style="margin-top: -4; margin-bottom: -4">Work to be Carried Out</p>
</b>
    </font>


    <font FACE="Times New Roman">


    <ol>
      <li dir="ltr">
      <p dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0" align="left">
      <span dir="ltr">Check the coupling {tooth flanges for cracking  O rings for oil leakage  
      sealing faces} replace the damaged one.</span></li>
      <li dir="ltr">
      <p dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0" align="left">
      Change the grease in the coupling by new grease. (0.5 kg&nbsp; of aluminum complex grease)</li>
      <li dir="ltr">
      <p dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0" align="left">
      Clean the filter of circulation circuit for mechanical seal </li>
      <li dir="ltr">
      <p dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0" align="left">
      Align the coupling hubs and check the axial move ability of casings 
      intermediate sleeves&nbsp; </li>
      <li dir="ltr">
      <p dir="ltr" style="line-height: 100%; margin-top: 0; margin-bottom: 0" align="left">
      Change oil as chemical analysis every year.<br>
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
Designation:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      Serial no.:&nbsp; <br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></li>
</ol>
    </font>

</body>

</html>