<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>P-006-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="612" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="517" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="317" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span style="font-family: Arial" dir="ltr"><font size="2">High Pressure Feed 
    Water Pump<br>
    CHTC 4/1+8<br>
    KSP</font></span></b></td>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp; P-006-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="22" dir="ltr"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp; Damietta CCPS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <b><font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="317" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <span dir="ltr"><font FACE="Arial" SIZE="2">Major maintenance procedures (P1-
    </b>
    ....<b> )</b></font></span></td>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="33" dir="ltr"><font FACE="Arial" SIZE="1"><b>
    Date Approved: &nbsp;&nbsp; &nbsp;&nbsp;10 June 2003</b></font></td>
  </tr>
  <tr>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; June 2008</b></font></td>
  </tr>
</table>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3">This document outlines the major 
maintenance procedure P1, which must be carried out when the 
discharge pressure value &lt; 88 bar at max. flow or flow decreasing at normal pressure 88 bar.</font></p>
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3"><u>The pump technical data</u>:<br>
</font>
<font face="Times New Roman">
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font>
</font>
<font face="Times New Roman">
<font style="font-size: 11pt">
&nbsp;&nbsp;Type:&nbsp;&nbsp; Centrifugal pump multistage &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;RPM&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; &nbsp;
<b>: </b>&nbsp;&nbsp;&nbsp;2980&nbsp;</font><font face="Arial" size="2"><br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</font>
</font>
<font face="Times New Roman" style="font-size: 11pt">
&nbsp;No of&nbsp; stage&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>&nbsp;&nbsp;&nbsp; :</b>&nbsp;&nbsp;&nbsp; (1+8)&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Power&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b>:</b>&nbsp;&nbsp;&nbsp; 789 KW<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Suction pressure&nbsp;&nbsp;&nbsp;&nbsp; <b>&nbsp;:</b>&nbsp;&nbsp;&nbsp;&nbsp;1.8&nbsp; 
bar&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Max .flow <b>:</b>&nbsp;&nbsp;&nbsp; 266 m<sup>3</sup>/ h<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Discharge pressure&nbsp; <b>:</b>&nbsp;&nbsp;&nbsp;&nbsp;88 bar</font></p>
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="justify" dir="ltr">
<font size="3" face="Times New Roman">The first draft initiated by eng.&nbsp;Mohamed 
Taha El Mansy , tested  by eng.&nbsp;Abdel Qader Fath Alla at&nbsp;26 Feb 2003 
on Module 1 pump no.&nbsp;A and revised by EDEPC quality control eng.&nbsp;Samir 
Abdel Gilel, accepted by general director eng. Sobhy Mohamed El Bakry 
and approved by eng. Moneer Mohamed El Wakeel Head Sector 
of Demietta PS.</font></p>

</blockquote>

</font>

<p dir="ltr">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

<font face="Times New Roman">
  <ul dir="ltr">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr"><font size="3">Safety fence 
     
    with caution marks surrounding the work area is required,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr"><span dir="ltr">Wear 
    safety and healthy equipment as safety helmet, safety shoes ... etc.</span></p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr">Shut down the pump.</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr">Disconnect the power 
    supply &amp; rack out the circuit breaker</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr">Close the shutoff 
    valves in the&nbsp;(suction &amp; discharge &amp; balancing &amp; min .flow )</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr">Put red tag on the pump </p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr">Let the pumps cool down 
    to about &lt; 80<sup>o</sup>C measured at the branches, then seal off the 
    cooling water pipes and close all other supply lines.</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr">Loosen all auxiliary 
    lines, such as circulation, cooling liquid, lub. oil.</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr">The safety department must 
    check the isolation and surrounding the zone of work.</p>
    </li>
    </font>
</ul>


<p dir="ltr">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
<ul dir="ltr">
  <font face="Times New Roman">
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Special tools, Crane</li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Cleaning fluid, </li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 8" dir="ltr">Bakelite for ELEC insulation &amp; alignment devices &amp; filler</li>
  </li>


</ul>


  <p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;<p style="margin-top: 0; margin-bottom: 0" dir="ltr">
<img border="0" src="../East%20delta%20EP/graphics/P-006-r0-1.jpg" width="483" height="913"></font><b><font FACE="Arial" SIZE="5"><p ALIGN="LEFT" dir="ltr">Work to be Carried Out</p>
    </font>


</b>


    <font FACE="Arial" SIZE="4">


    <p ALIGN="LEFT" dir="ltr">Dismantling steps<b>
    </b>
    </font>


    </p>


    <font FACE="Times New Roman" SIZE="2">


    <ol dir="ltr">
      <li dir="ltr">
      <p dir="ltr"><span style="font-size: 12.0pt">Let the pumps cool down to about &lt;80c<sup>o</sup> 
      measured at the branches , then seal off the cooling water pipes&nbsp; and 
      close all other supply lines</span></li>
      <li dir="ltr">
      <p dir="ltr"><span style="font-size: 12.0pt">Loosen all auxiliary lines ,such as 
      circulation, cooling liquid , lub. oil ..etc</span></li>
</ol>
    </font>


    <font FACE="Arial" SIZE="4">


    <p ALIGN="LEFT" dir="ltr">Bearings
    </font>


    <font FACE="Times New Roman">


    &nbsp;figure 1</p>


    <p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%" dir="ltr"><span style="font-size: 12.0pt; font-family: Arial"><b>Drive 
    Side</b></span></p>
<ol dir="ltr">
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><span style="font-size: 12.0pt">Remove the thermometer/ 
  thermo couple and the proximity probe o-f transducer system.</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><span style="font-size: 12.0pt">Unscrew oil line 
  connections of bearing</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><span style="font-size: 12.0pt">Unscrew the bearing 
  cover (360) incl. , O ring.</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><span style="font-size: 12.0pt">Remove the upper part 
  of the bearing housing (350.01)</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><span style="font-size: 12.0pt">Lift off upper part of 
  the bearing shell (370).</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><span style="font-size: 12.0pt">Slightly lift the shaft 
  and remove the lower bearing shell.</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><span style="font-size: 12.0pt">Unscrew nuts (920.04) 
  and remove the bearing housing (350.01)</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><span style="font-size: 12.0pt">Loosen the hexagon 
  socket set screw (904.05} and remove the thrower (507.01).</span></li>
</ol>
<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-left: 21.0pt" dir="ltr">
<img border="0" src="../East%20delta%20EP/graphics/P-006-r0-2.jpg" width="362" height="410"><br>
    </font>


    <font FACE="Arial" size="2">


<b>Figure (1) Bearing, driven side</b></font></p>
<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-left: 21.0pt" dir="ltr">
&nbsp;</p>
<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-left: 21.0pt" dir="ltr">
&nbsp;</p>
<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-left: 21.0pt" dir="ltr">
&nbsp;</p>


    <font FACE="Times New Roman">


<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%" dir="ltr"><b><span style="font-size: 12.0pt; font-family: Arial">&nbsp;Non- 
Driven Side </span></b><span style="font-size: 12.0pt">&nbsp;figure.(2)</span></p>
<ol dir="ltr">
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Remove the 
  thermometer/thermo couple and the proximity probe of transducer system.</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Unscrew oil line 
  connections of bearing and oil pump (13)</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Dismount oil 
  pump (632.01).</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Remove the 
  thrust bearing casing (361) and remove the segments ( 314 ).</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Unscrew nut and 
  detach pinion from shaft.</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Remove locking 
  plate, shaft nut (920.09) and spacer sleeve (525.05).</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Remove thrust 
  bearing plate (384) with special toolUA3 14758 01.</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Remove the 
  segments with segment bracket (392.01).</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Remove ring 
  (500).</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Dismount thrust 
  bearing housing (354/914.04).</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Unscrew cover of 
  the bearing housing (350.01).</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Lift off the 
  upper plain bearing shell.</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Slightly lift 
  the shaft and remove the lower bearing shell.</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Unscrew nuts 
  (920.04) and remove the bearing housing (350.01).</span></li>
  <li dir="ltr">
  <p class="MsoPlainText" style="text-align:justify;text-justify:
kashida;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
  <span style="font-size: 12.0pt; font-family: Times New Roman">Loosen the 
  hexagon socket set screw (904.05) and remove the thrower (507.01).</span></li>
</ol>
<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-left: 19.5pt" dir="ltr">
<img border="0" src="../East%20delta%20EP/graphics/P-006-r0-3.jpg" width="430" height="486"></p>
    </font>


    <font FACE="Arial" size="2">


<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-left: 19.5pt" dir="ltr">
<b>Figure (2) </b>
    </font>


<b>


    <font FACE="Arial" size="2">


    Bearing, non-driven side</font></b></p>


<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-left: 19.5pt" dir="ltr">
&nbsp;</p>


    <font FACE="Arial" SIZE="5">


    <p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-top:0; margin-bottom:0" dir="ltr"><b><span style="font-size: 12.0pt; font-family: Arial">
    Inspections after Disassembly</span></b></p>
<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-top:0; margin-bottom:0" dir="ltr"></font><b><font FACE="Arial">Plain 
Bearings
    </font>


    </b></p>


    <ol dir="ltr">
      <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman" dir="ltr">
    Check all bearing components and segmental pads for damages. Light pressure 
    marks on the&nbsp;pads resp. in the bore of the bearing shells may be removed by means of scraper 
with regard to&nbsp;
the max. admissible axial and radial clearances &nbsp; </span></font></p>


      </li>
      <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman" dir="ltr">
    Check the fits the bearings of the seats of plain bearings (370) in the bearing 
housing (350.01). When mounted in position the bearing shell should not be able to move in its 
seat if the seat is too&nbsp;
slack ( i.e. if it is possible to move the bearing shell ), the two faces of the 
bearing housing must be&nbsp;
touched up evenly until the bearing shell can once more be clamped absolutely 
tight in its seat. If new bearing shells are fitted ,their seats should in principle be fitted in 
the manner described&nbsp;&nbsp;
above </span></font></p>


      </li>
</ol>


    <font FACE="Arial">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%" dir="ltr"><b>
<span style="font-family: Arial">Thrust 
Bearing</span></b></p>
</font>
<ol dir="ltr">
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Arial" SIZE="5">


<span style="font-size: 12.0pt; font-family: Times New Roman">Check the rubbing 
pattern on the thrust bearing segments (387) and, if necessary, remove any light 
pressure marks or scores.</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-family: Times New Roman">Check the rubbing pattern on the 
thrust&nbsp; bearing plate (384) on both&nbsp;&nbsp; sides. Remove deep scores 
by machining. Admissible wobble of the thrust bearing plate 0.005&nbsp;&nbsp; 
mm. Surface finish Ra = 0.4 mic. If the thrust bearing segments are replaced by 
new ones, or if&nbsp; any extensive touching-up work of the white metal rubbing 
faces in carried out, an BLUING Ink.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Arial" SIZE="5">


<span style="font-size: 12.0pt; font-family: Times New Roman">Check is to be 
carried out in assembled condition with the thrust bearing plate (384). When 
fitting a new thrust bearing plate, the wobble of the plate should be checked 
with a dial micrometer. The rotor should not abut the pump body.</span></font></p>
  </li>
</ol>


    <font FACE="Arial">


<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-bottom:-7" dir="ltr"><b><span style="font-family: Arial">
<u>Attention</u>:</span></b></p>
</font>


    <font FACE="Times New Roman">


    <ol dir="ltr">
      <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">
<span style="font-family: Times New Roman">
Provide one segment (387.01) of each set of bearing segments with a measuring 
borehole for&nbsp;temperature control.</span></p>
      </li>
      <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">
Measure the borehole depth on the former segment.</span></font></p>
      </li>
      </font>


    <font FACE="Arial" SIZE="5">


    </ol>
<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-bottom:-6" dir="ltr"><b><span style="font-size: 12.0pt; font-family: Arial">Shaft 
Seal Crane&nbsp; </span></b>
  </font>


    <font FACE="Times New Roman" SIZE="5">


    <span style="font-size: 12.0pt; ">( 3&nbsp;&nbsp;7/8- 8Bl- RS )</span></p>
  </font>
<ol dir="ltr">
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Times New Roman" SIZE="5"><span style="font-size: 12.0pt; ">
    Remove the bearing casings (350.01) on the suction and 
discharge sides for dismantling of the 
    shaft seal,</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">Slacken hexagonal nut M12 (920.06)</span></p>
  </li>
</ol>
<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-bottom:-6" dir="ltr"><b><span style="font-size: 12.0pt; font-family: Arial">Shaft 
Seal </span></b>
    </font>


    <font FACE="Times New Roman" SIZE="5">


    <span style="font-size: 12.0pt; ">(Figure 3)</span></p>
    </font>


<ol dir="ltr">


    <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Times New Roman" SIZE="5">


    <span style="font-size: 12.0pt; "> Unscrew socket head cap screws (914,12)</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">Dismantle seal cover (471) together with stationary seat ring (472.22),</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">
Stationary seal ring holder (476),tappet (485.21) and spring (477.21).</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">
Remove retaining ring (932.02).</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">Remove shaft sleeve (523.01) together with the mechanical seal parts from shaft 
(210) by&nbsp;means of a special tool UA&nbsp; 2&nbsp; 1475901.</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">Remember 
    threads of the rotating seal ring holder (473.01/02) can be left-hand or 
    right-hand.</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">Force off and 
take off the casing part (130) and casing for seal (441) on the discharge side.</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman" dir="ltr">
    Observe not to damage the 0-rings (412.07/08)</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">Remove the 
    spacer sleeve (525.07) on the discharge side.</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">
On the suction side, remove the casing for seal (441).</span></font></p>
  </li>
  <li dir="ltr">
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">
Remove spacer sleeve (525.06) on the suction side.</span></p>
  </li>
</ol>
<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-bottom:-5" dir="ltr">&nbsp;</p>
<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%; margin-bottom:-5" dir="ltr"><b><span style="font-size: 12.0pt; font-family: Arial">
Inspections after Disassembly</span></b></p>
    </font>


    <ol dir="ltr">
      <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr"><font FACE="Arial" SIZE="5"><span style="font-size: 12.0pt; font-family: Times New Roman">
Replace the damaged shaft sleeves (523) and sealing parts by new ones, in the 
case of&nbsp; slight scoring of the sealing faces, the rotating and stationary 
seal rings can be sent back to the&nbsp;manufacturer for re-work.</span></font></p>
      </li>
      <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:6" dir="ltr"><font FACE="Arial" SIZE="5"><span style="font-size: 12.0pt; font-family: Times New Roman">Generally 
change only the two seal rings (472.21 and475.21) and the appertaining holders 
together.</span></font></p>
      </li>
</ol>
<p class="MsoPlainText" style="text-align:center;text-kashida:0%" dir="ltr">
<img border="0" src="../East%20delta%20EP/graphics/P-006-r0-4.jpg" width="553" height="557"></p>


    <font FACE="Arial" size="2">


<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-left: 19.5pt" dir="ltr">
<span dir="ltr">
<b>Figure (3) Mechanical seal</b></span></p>
    </font>


<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%" dir="ltr">


    <font FACE="Arial" SIZE="5">


    </p>
<p class="MsoPlainText" dir="ltr" align="left">
<span style="font-size: 14.0pt; font-family: Arial; text-decoration:underline">
Attention:</span></p>
<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%" dir="ltr">
    </font>


    <font FACE="Times New Roman" SIZE="5">


    <span style="font-size: 12.0pt; ">0-rings of EPDM based 
(ethylene-propylene-rubber) not come into contact </span>
    </font>


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">with organic 
    oil or grease, clean the 0-rings before final installation and wet them with 
    silicon oil or soapy water, don't &nbsp;install 0-rings when dry.</span></p>
<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%" dir="ltr"><span style="font-size: 12.0pt; font-family: Times New Roman">
When fitting a new shaft seal, make sure the reference dimension is 
re-established by machining, if necessary. Generally change seal rings (472.21 
and 475.21) only-together</span></font><font FACE="Arial"><span style="font-family: Times New Roman">.</span></font><font FACE="Arial" SIZE="5"><b><span style="font-family: Times New Roman">&nbsp;</span></b></p>
    </font>


    <font FACE="Arial">


<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%" dir="ltr">&nbsp;</p>


<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%" dir="ltr">&nbsp;</p>


<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%" dir="ltr"><b><span style="font-family: Arial">
Balancing Device</span></b></p>
    </font>


    <font FACE="Times New Roman">
<ol dir="ltr">
  <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><font FACE="Arial" SIZE="5"><span style="font-size: 12.0pt; font-family: Times New Roman">
Remove the screws (914.10),loosen the collar (505.01) and remove the multiple 
ring (501.01).</span></font></p>
  </li>
  <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><font FACE="Arial" SIZE="5"><span style="font-size: 12.0pt; font-family: Times New Roman">
Pull off the spacer ring (504.02) and 0-ring (412.02).</span></font></p>
  </li>
  <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-family: Times New Roman">
Pull the balancing piston (603.02) off the shaft with a suitable device in 
acc.to working&nbsp;&nbsp; procedureUA2 14760&nbsp; 01 </span></p>
  </li>
  <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><font FACE="Arial" SIZE="5"><span style="font-size: 12.0pt; font-family: Times New Roman">
Loosen, press off and remove the throttle bush (542.02).</span></font></p>
  </li>
  <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr"><font FACE="Arial" SIZE="5"><span style="font-size: 12.0pt; font-family: Times New Roman">
Pull the balancing counter disk (602.02) out of the casing insert (13-6) by 
means of an&nbsp; appropriate device&nbsp; </span>
    </font>


    </p>
  </li>
    </font>


    </ol>
<font FACE="Arial">
<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%" dir="ltr"><span style="font-family: Arial">
<u><font size="4">Attention</font></u><font size="4">:</font></span></p>
    </font>


<blockquote>


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Times New Roman" SIZE="5">


    <span style="font-size: 12.0pt; ">If you do not intend to dismantle the body 
of the pump measure the approximate total radial play . </span>
    </font>


    <font FACE="Arial" SIZE="5">


    <span style="font-size: 12.0pt; font-family: Times New Roman">attach 
the indicator to a fixed&nbsp; support (e.g. flange or discharge nozzle) and place 
its tip against&nbsp;the 
seat of the balancing piston (Fig. 4-1), Carefully raise the shaft to its upper 
dead center, ensuring that here no additional sagging of the shaft, as this could give 
incorrect measurements.&nbsp; </span></p>
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0" dir="ltr"><span style="font-size: 12.0pt; font-family: Times New Roman">The 
clearance measured should not exceed 1.0 mm If it does, the pump must be 
dismantled and overhauled The rotor clearances can only be measured with full accuracy when the 
pump is&nbsp;dismantled.</span></p>
<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0" dir="ltr">&nbsp;</p>
</blockquote>
<p class="MsoPlainText" style="text-align:center;text-kashida:0%; margin-top:0; margin-bottom:0" dir="ltr">
<img border="0" src="../East%20delta%20EP/graphics/P-006-r0-5.jpg" width="302" height="179"></p>
    </font>


    <font FACE="Arial" size="2">


<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-left: 19.5pt; margin-top:0; margin-bottom:0" dir="ltr">
<b>Figure (4): Measuring the rotor clearance</b></p>


    </font>


    <ol dir="ltr">
      <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Arial" SIZE="5">


<span style="font-size: 12.0pt; font-family: Times New Roman">
Check the balancing piston (603.02), balancing counter disk (602.02) and 
throttle bush (542.02) for&nbsp;damage.</span></font></p>
      </li>
      <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Arial" SIZE="5">


<span style="font-size: 12.0pt; font-family: Times New Roman">
When rework is carried out by means of a lathe mandrel, sufficient rubbing 
accuracy of the rubbing faces and bores is ensured (see Fig. 5-1). The 
admissible wobble is 0.02 mm.  </span></font></p>
      </li>
      <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Arial" SIZE="5">


<span style="font-size: 12.0pt; font-family: Times New Roman">
Reduce the length of&nbsp;&nbsp;the balancing piston 
(603.02] at the pump-side front faces in such a way that the axial clearance of&nbsp; 
0.8 -1.2 mm between impeller and balancing disk is re-established. The rework 
necessitates re-adjustment of the rotor.  </span></font></p>
      </li>
      <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Arial" SIZE="5">


<span style="font-size: 12.0pt; font-family: Times New Roman">
If wear due to running in the radial 
clearance between balancing counter disk (602.02) or throttle&nbsp;bush (542.02) 
and balancing piston (603.02) is to be removed by rework, the admissible 
clearances must be observed (Fig. 6-1). Individual deep scores may remain as 
they are</span></font><font FACE="Arial"><span style="font-family: Times New Roman">.
</span>
    </font>


      </p>
      </li>
</ol>


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    &nbsp;</p>


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    &nbsp;</p>


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    &nbsp;</p>


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    &nbsp;</p>


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    &nbsp;</p>


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    &nbsp;</p>


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    &nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="88%" dir="ltr">
  <tr>
    <td width="54%" dir="ltr">


    <p dir="ltr">


    <font FACE="Arial" SIZE="5">


    <img border="0" src="../East%20delta%20EP/graphics/P-006-r0-6.jpg" width="342" height="389"></font></td>
    <td width="46%" dir="ltr">
    <p align="center" dir="ltr">


    <font FACE="Arial" SIZE="5">


    <img border="0" src="../East%20delta%20EP/graphics/P-006-r0-7.jpg" width="234" height="198"></font></td>
  </tr>
  <tr>
    <td width="54%" dir="ltr">
    <p align="center" dir="ltr">
<b>


    <font FACE="Arial" size="2">


    Figure (6): Rework of the Balancing Device&nbsp;
    </font>


    </b></td>
    <td width="46%" dir="ltr">
    <p align="center" dir="ltr">


    <font FACE="Arial" size="2">


<b>Figure: (5) Lath Mandrel</b></font></td>
  </tr>
</table>


    <font FACE="Arial" SIZE="3">


<p class="MsoPlainText" style="text-align:justify;text-justify:kashida;
text-kashida:0%" dir="ltr"><b>G</b></font><font FACE="Arial" SIZE="5"><b><span style="font-size: 12.0pt">eneral 
Maintenance</span></b></font></p>
    <ol dir="ltr">
      <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Arial">


<span style="font-family: Times New Roman">Check Min. flow valve and change the 
defect parts .</span></font></p>
      </li>
      <li dir="ltr">


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Arial">


<span style="font-family: Times New Roman">Check the coupling and repair or 
change&nbsp; the defect parts .</span></font></p>
      </li>
      <li dir="ltr">


    <font FACE="Arial">


<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-family: Times New Roman">Check the clearance between impeller 
and casing.</span></p>
    </font>


      </li>
      <li dir="ltr">


    <font FACE="Arial">


<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Times New Roman">


C</font><span style="font-family: Times New Roman">heck the 
impeller {cracks &amp; wear &amp; cavities } and then repair or change if necessary.</span></p>
    </font>


      </li>
      <li dir="ltr">


    <font FACE="Arial">


<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-family: Times New Roman">Change the wear rings if necessary </span></p>
    </font>


      </li>
      <li dir="ltr">


    <font FACE="Arial">


<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-family: Times New Roman">Change all lube oil .</span></p>
    </font>


      </li>
      <li dir="ltr">


    <font FACE="Arial">


<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-family: Times New Roman" dir="ltr">Cleaning the lube oil tank 
and oil lines and change the oil filters </span></p>
      </li>
      <li dir="ltr">
      </li>
    </font>


<p class="MsoPlainText" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Arial">


<span style="font-family: Times New Roman">Check the main lube oil pump and 
change the defect parts .&nbsp;&nbsp;&nbsp; </span>
    </font>


</p>
      </li>
</ol>


    <font FACE="Arial">


<p class="MsoNormal" style="text-indent: -255.1pt; line-height: 20.0pt; direction: ltr; unicode-bidi: embed; margin-left: 255.1pt" dir="ltr" align="left">


    <span dir="ltr"><b>Assembly Steps</b></span></p>
    </font>


    <ol dir="ltr">
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Times New Roman"><span dir="LTR">Assembling the pump insert.</span></p>
      </li>
    </font>


      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Times New Roman"><span dir="LTR">Push the casing insert with the counter disc over the 
shaft&nbsp; and lock by means of the disc.</span></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
    <span dir="LTR">Adjust the rotor.</span></font></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Times New Roman"><span dir="LTR">Fit the shaft seal.</span></font></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Times New Roman">


    <span dir="LTR">Mount the radial bearing and raise the rotor.</span></font></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Times New Roman">


    <span dir="LTR">Fit the thrust bearing and realize bearing clearance.</span></font></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Times New Roman">


    <span dir="LTR">Now the pump insert is ready to be installed in the barrel 
    casing.</span></font></p>
      </li>
      <li dir="ltr">
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">


    <font FACE="Times New Roman">


    <span dir="LTR">Make alignment.</span></font></p>
      </li>
</ol>


<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">


    &nbsp;</p>
<p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">


    &nbsp;</p>


    <p class="MsoNormal" align="center" dir="ltr" style="text-align:center;direction:
ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><span dir="ltr"><b><font size="2" face="Arial">Lenged for figures 
    (1, 2, 3, 4, 5)</font></b></span></p>


    <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="605" dir="ltr">
      <tr>


    <font FACE="Times New Roman">


      <td valign="middle" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <h1 dir="ltr" style="line-height: 100%; margin: 0"><span style="font-weight:normal">1 M .3</span></h1>
      </td>
      <td valign="middle" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">Presser Gouge Connection</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">472.21</span></td>
      <td valign="top" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Rotating Seal Ring</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">4 M .6</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><span style="font-size: 12.0pt">Temp. Measuring Connection</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">473.01</span></td>
      <td valign="top" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Rotating Seal Ring Holder</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">4 M .7</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Temp. Measuring Connection</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">473.02</span></td>
      <td valign="top" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Rotating Seal Ring Holder</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">26M .1</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Vibration Indication- Connection</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">474.21</span></td>
      <td valign="top" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Thrust Ring</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">7 A.1</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Cooling Liquid Outlet</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">475.21</span></td>
      <td valign="top" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Stationary&nbsp; Seal Ring</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">7 E.1</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Cooling Liquid Inlet</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">485.21</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Tappet</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">12 E.1</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Circulation Liquid Inlet</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">500</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Ring</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">12 A.1</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Circulation Liquid Outlet</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">501.01</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Multiple Ring</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13-6</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Casing Insert</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">502.02</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Casing Wear Ring</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13 A.4</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Oil - Outlet</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">503.21</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Lacking Ring</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13 B .3</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Oil - Drain</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">504.01</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Spacer Ring</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13 E.3</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Oil  Inlet</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">504.02</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Spacer Ring</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13 E.4</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Oil  Inlet</span></td>
      <td valign="top" style="width: 19; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">505.01</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Collar</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">13 D .1</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Oil Filling And Venting</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">507.01</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Thrower</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">210</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Shaft</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">523.01</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Shaft Sleeve</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">314</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Thrust Bearing</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">525.05</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Spacer Sleeve</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">354</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Thrust Bearing Housing</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">542.02</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Throttling Bush</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">360</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Bearing End Cover</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">550.11</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Washer</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">384</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Thrust Bearing Plat</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">552.11</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Locking Disc</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 57; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">387.01</span></td>
      <td valign="top" style="width: 436; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Segment glacier</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">562.02</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Pin</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">392.01</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Bearing Segment Carrier</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">562.13</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Pin</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">400.40</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Flat Gasket</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">562.14</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Pin</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">411.02</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Seal Ring</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">562.16</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Pin</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.02</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">900.02</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Holding Screw -Glacier</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.03</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">901.01</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Head Screw</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.05</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">901.04</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Head Screw</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.09</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">901.05</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Head Screw</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.10</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">902.11</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Stud</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.11</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">904.05</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Socket Set Screw</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.12</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">913..01</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Vent Plug</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.16</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">914.04</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Socket Head Cap Screw</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.21</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></td>
      <td valign="top" style="width: 78; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">920.09</span></td>
      <td valign="top" style="width: 451; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Nut</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">412.22</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></td>
      <td valign="top" style="width: 54; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">920.11</span></td>
      <td valign="top" style="width: 472; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="13" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">417.23</span></td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">O- Ring</span></td>
      <td valign="top" style="width: 54; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">920.14</span></td>
      <td valign="top" style="width: 472; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Hexagon Nut</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 17; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">441</span></td>
      <td valign="top" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Seal Casing</span></td>
      <td valign="top" style="width: 54; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">932.03</span></td>
      <td valign="top" style="width: 472; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Round Wire Snap Ring</span></td>
</font>


      </tr>
      <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 17; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">471</span></td>
      <td valign="top" style="width: 355; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Seal Cover</span></td>
      <td valign="top" style="width: 54; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">940.01</span></td>
      <td valign="top" style="width: 472; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Key</span></td>
</font>


      </tr>
      <tr>
      <td valign="top" style="width: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p dir="ltr">&nbsp;</td>
      <td valign="top" style="width: 346; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p dir="ltr">&nbsp;</td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 54; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">940.06</span></td>
      <td valign="top" style="width: 472; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align:left;direction:ltr;unicode-bidi:
  embed"><span style="font-size: 12.0pt">Parallel Key</span></td>
</font>


      </tr>
</table>


    <font FACE="Arial">


<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0"><span dir="LTR">
<font size="2">&nbsp;</font></span></p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0" align="center"><b><font size="2">&nbsp;&nbsp; TROUBLE SHOOTING FOR HP. F. W. P</font></b></p>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="681" id="AutoNumber1" height="719">
    <tr>
      <td width="329" height="16">
      <p style="margin-left: 6; margin-right: 6" align="center">
      <font face="Arial" size="2">Cause of Trouble</font></td>
      <td width="349" height="16">
      <p style="margin-left: 6; margin-right: 6" align="center">
      <font face="Arial" size="2">Suggest Remedies</font></td>
    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="bottom" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr">
      <h1 dir="ltr" style="margin:0; text-align:left;text-kashida:0%; line-height:100%">
      <font face="Arial" size="2">Faults at the Suction Side</font></h1>
      </td>
</font>


      <td width="349" height="19">
      <p style="margin-left: 6; margin-right: 6">&nbsp;</td>
    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="65" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b><font size="2">1</font></b><font size="2">-Pump not 
      properly vented, air pocket In</font></font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">suction line, vapor bubble at auction end, 
      lines not properly vented.</font></p>
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left"><font face="Arial"><span lang="AR-SA" dir="RTL">
      &nbsp;</span></font></td>
      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="38" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Open vent valves or pressure gauge vent 
      screws, open isolating valves In minimum flow device circuit (the balance 
      water lines must also be open). Check layout of pipelines to ensure that 
      fluid flows smoothly.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b><font size="2">2</font></b><font size="2">-Pump or 
      suction line Incompletely primed</font></font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">with fluid.</font><font face="Arial"><span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Prime pumps and piping again, and vent 
      them thoroughly. Check layout of pipelines.</font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="65" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b><font size="2">3</font></b><font size="2">-Insufficient 
      pressure differential between</font></font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">suction pressure and ,vapor pressure, NPSH</font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">required Is not attained (observe rate of 
      pressure decrease),</font><font face="Arial"><span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Check Isolating valves and strainers In 
      suction line. The Instrument readings taken must be accurate. Consult 
      manufacturer.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="49" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b><font size="2">4</font></b><font size="2">. Mouth of 
      auction line la too close to</font></font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">&nbsp;surface of liquid level In the suction </font></p>
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left">
      <span style="font-family: Arial"><font size="2">vessel, or</font></span><font face="Arial"><span dir="RTL">
      </span></font><span style="font-family: Arial"><font size="2">liquid level 
      In vessel is too low</font></span></td>
      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Check water level In reservoir and 
      examine possibility of altering It (raise water level, alter mouth of 
      suction line).<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="bottom" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29" dir="ltr">
      <h2 dir="ltr" style="margin:0; text-kashida:0%">
      <font face="Arial" size="2">General faults In the Installation</font></h2>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="30" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Refer to manufacturer If pump Is motor 
      driven. Check operation of minimum flow device.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="33" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b><font size="2">5</font></b><font size="2">-Rotational 
      speed too low, or rate of minimum flow by-pass excessive.</font><span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="29" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Refer to manufacturer If pump la motor 
      driven<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="27" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b><font size="2">6</font></b><font size="2">. 
      Rotational speed too high. </font><span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="28" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Cross over two phase leads.</font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="26" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b><font size="2">7</font></b><font size="2">. Reverse 
      rotation.</font></font></p>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; height: 38; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Increase rotational speed. Fit larger 
      diameter Impellers. Increase number of stages. Refer to manufacturer.</font></p>
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left">
      <font face="Arial" size="2"><span lang="AR-SA" dir="RTL">&nbsp;</span></font></td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; height: 47; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0">
      <font face="Arial" size="2"><b>8</b>.Total head required for the system Is 
      higher than total head generated by the pump at duty point (back pressure 
      too high).</font></td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="53" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Adjust pressure conditions by means of 
      discharge valves.</font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Adjust rotational speed, alter Impeller 
      diameter. Refer to manufacturer.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="51" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b><font size="2">9</font></b><font size="2">. Total 
      head required for the system l3 lower than total head generated by the 
      pump&nbsp; </font></font><font face="Arial" size="2">(pump operates beyond 
      the performance limit curve).<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="55" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Check temperature of Fluid pumped, take 
      steps outlined in 9. above.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="53" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b><font size="2">10</font></b><font size="2">. 
      Specific gravity of fluid pumped is different from figure specified 
      originally. (Different operating temperature).</font><span lang="AR-SA" dir="RTL"><font size="2">&nbsp;</font></span></font></p>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="39" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Check operation of minimum flow device. <br>
      Refer to manufacturer.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="47" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b><font size="2">11</font></b><font size="2">. 
      Operation at very low rate of flow </font></font>
      <font face="Arial" size="2">(fault In min. flow device, rate of minimum 
      flow Is too low).<b>&nbsp;</b></font></p>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; height: 1; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Check condition of Individual machines.</font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Refer to manufacturer.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; height: 31; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial"><b><font size="2">12</font></b><font size="2">. Pumps 
      cannot possibly operate In parallel </font></font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">under these condition.<b>&nbsp;</b></font></p>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="48" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Clean out pump, check condition of 
      suction system (check suction line and strainers).<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="46" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">13. Foreign bodies lodged In Impeller.<b>&nbsp;</b></font></p>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Realign pumping set when cold.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">14. Pump miss aligned or Incorrectly aligned, 
      or shifting of foundation.<b>&nbsp;</b></font></p>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Refer to manufacturer.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">15. Resonance, or Interference by other 
      machines via the foundation.</font></p>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="25" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Fit 3 new shaft. On no account 
      straighten out a bent shaft.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; height: 31; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">17.Rotating elements foul the stationary 
      elements, pump runs very rough.<b>&nbsp;</b></font></p>
      </td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; height: 16; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Check condition of balancing device 
      dismantle pump If necessary<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="40" dir="ltr">
      <p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0">
      <font face="Arial" size="2">18. Bearings badly worn.</font></td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="42" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Check quiet running of pump. Check 
      coupling alignment</font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">(when cold). Check oil supply (pressure, 
      temperature , quantity). Check oil quality and cleanliness.</font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="31" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">19. Case wear rings badly worn.</font></p>
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left">
      <font face="Arial" size="2"><span lang="AR-SA" dir="RTL">&nbsp;</span></font></td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Fit new case wear rings. Check 
      out-of-round (true running) of rotor. Check presence of foreign bodies In 
      pump </font> </p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; height: 17; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0">
      <font face="Arial" size="2">20. Impeller damaged or disintegrated.</font></td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 335; height: 1; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Fit new Impeller. Check suction head (cavitation). 
      Check system for presence of foreign bodies .<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="64" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">21. Faulty casing seal (excessive Internal 
      loss at throttling gap, rotor clearance exceeded due to wear), so that an 
      excessive loss arises, or water leaks through the casing partition. Water 
      leaks out of metallic sealing face to atmosphere.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
      <td valign="top" style="width: 335; height: 1; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">


    <font FACE="Times New Roman">


      <font face="Arial" size="2">Replace damaged components by new ones.</font></font></td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="middle" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="25" dir="ltr">
      <h1 dir="ltr" style="margin:0; text-align:center;text-kashida:0%; line-height:100%">
      <font face="Arial" size="2">Cause of Trouble</font></h1>
      </td>
      <td valign="middle" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="26" dir="ltr">
      <h3 dir="ltr" style="margin:0; text-kashida:0%">
      <font face="Arial" size="2">Suggest Remedies</font></h3>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">22. Rubbing faces of mechanical seal 
      rings badly worn or scored, 0-ring damaged.</font></p>
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left">
      <font face="Arial" size="2"><span lang="AR-SA" dir="RTL">&nbsp;</span></font></td>
      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Replace damaged components by new ones. 
      Check rotating components for true running (out-of-round). Check materials 
      used In respect of their suitability. Check correct seating of seal 
      components and look out for signs of leakage.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; height: 1; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoPlainText" dir="ltr" style="text-align:left;text-kashida:0%; margin-top:0; margin-bottom:0">
      <font face="Arial" size="2">23. Seal Incorrectly mounted. Unsuitable materials.</font></td>
      <td valign="top" style="width: 317; height: 1; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Carefully assemble seal. Check materials 
      In respect of their suitability.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">24. Shaft chatters because bearings are 
      worn or because shaft is miss aligned.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Realign coupling (when cold). Pit new 
      bearings. Check rotor for signs of damage.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">25. Rotor vibrates.</font></p>
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left">
      <font face="Arial" size="2"><span lang="AR-SA" dir="RTL">&nbsp;</span></font></td>
      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">check suction pressure (cavitation). 
      Check coupling alignment. Check pump Internals for presence of foreign 
      bodies.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">26. Too high a surface pressure In the 
      sealing gap, no fluid available for lubrication and cooling.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Measure fit of mechanical seal anew. 
      Refer to manufacturer.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman" size="2">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="24" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left"><font face="Arial"><span lang="AR-SA" dir="RTL">. </span>
      </font>
      <span style="font-family: Arial">27.Defect in cooling fluid supply 
      to mechanical seal</span></td>
</font>


      <td width="349" height="18">
      <p style="margin-left: 6; margin-right: 6">


    <font FACE="Times New Roman" size="2">


      <span style="font-family: Arial">Check unobstructed&nbsp; flow</span><font face="Arial"><span dir="RTL">
      </span></font><span style="font-family: Arial">through cooling water freed 
      line</span><font face="Arial"><span lang="AR-SA" dir="RTL">&nbsp;</span></font></font></td>
    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="middle" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23" dir="ltr">
      <h1 dir="ltr" style="margin:0; text-align:center;text-kashida:0%; line-height:100%">
      <font face="Arial" size="2">Cause of Trouble</font></h1>
      </td>
      <td valign="middle" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <h3 dir="ltr" style="margin:0; text-kashida:0%">
      <font face="Arial" size="2">Suggest Remedies</font></h3>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">28. 
      Excessive clearance gap between cooling housing and spacer sleeve.</font></p>
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left">
      <font face="Arial" size="2">Temperature of cooling circuit 
      excessively </font></td>
      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="22" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Fit a spacer sleeve or a new bush In the 
      cooling housing.</font></p>
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left">
      <font face="Arial" size="2"><span lang="AR-SA" dir="RTL">&nbsp;</span></font></td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">29. Dirt In cooling circuit to 
      mechanical seal causes scoring of rubbing faces of mechanical seal rings.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Use treated cooling fluid. Fit filters 
      In cooling fluid lines.</font></p>
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left">
      <font face="Arial" size="2"><span lang="AR-SA" dir="RTL">&nbsp;</span></font></td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left"><font face="Arial"><span lang="AR-SA" dir="RTL">
      <font size="2">. </font> </span>
      <font size="2">30.Excessively high axial thrust</font></font></td>
      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Check balancing device and rotor 
      clearances. Check axial adjustment of rotor.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="10" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">31.Excessive or Insufficient quantity of 
      oil In bearing housing ,Inadequate cooling, unsuitable oil quality, dirty 
      oil, water in the oil.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="10" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0" align="left">
      <span style="font-family: Arial"><font size="2">Check oil quality and quantity</font></span><font face="Arial"><span lang="AR-SA" dir="RTL"><font size="2">,</font></span></font></td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">32. Faulty bearing assembly (damage 
      during assembly, wrong assembly, use of two different half bearings (not 
      matched to each other)).</font></p>
      </td>
      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Check bearing components for signs of 
      damage, and assemble them correctly. Check condition and correct register 
      of oil feed hole (force lubrication).<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>
      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="10" dir="ltr">
      <font size="2">33. Dirt in the bearings</font></td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="18" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Thoroughly clean bearings, bearing 
      housing, all feed line and oil reservoir, check condition of bearing oil 
      seal and fit a filter In the oil line if necessary.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>
      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="10" dir="ltr">
      <font size="2">34. Ingress of water into bearing housing</font></td>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Remove all rust from bearings and 
      bearing housings. Paint oil compartment with oil-resistant paint. Check 
      bearings, Check clearance of oil scraper rings, change</font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">the oil fill.<span lang="AR-SA" dir="RTL">&nbsp;</span></font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="48" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">35. 
      Excessive cooling, the liquid cooled bearing promotes condensation In the&nbsp;</font><span style="font-family: Arial"><font size="2">bearing 
      housing when the ambient air humidity</font></span></p>
      </td>
      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="48" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font size="2" face="Arial">Monitor the cooling water temperature, 
      vent the bearing compartment thoroughly via the vent plug. Adjust bearing 
      temperature to 60</font><font size="2"><span style="font-family: Arial"></span></font><font face="Arial"><font size="2">C.</font><span lang="AR-SA" dir="RTL"><font size="2">&nbsp;</font></span></font></p>
      </td>
</font>


    </tr>
    <tr>


    <font FACE="Times New Roman">


      <td valign="top" style="width: 315; border-left-color: windowtext; border-right: 1px solid; border-top: medium none; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="16" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">36. Excessive wear of balancing device 
      component of leaching out of stationary component of balancing device.</font></p>
      </td>
      <td valign="top" style="width: 317; border-left: 1.0pt solid windowtext; border-right-color: windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="94" dir="ltr">
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Check functioning of device. Check 
      balance water line.</font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">Check suction pressure and discharge 
      pressure. Check condition of balancing device and rotor clearances. The 
      balance water pressure should not exceed the pump</font></p>
      <p class="MsoPlainText" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2">suction pressure by more than 3 % of the 
      total head at the operating point, unless otherwise specified. Refer to 
      manufacturer.</font></p>
      </td>
</font>


    </tr>
  </table>
  </center>
</div>
</font>


    <font FACE="Times New Roman">


<p class="MsoNormal" align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" align="center" dir="ltr" style="margin-top: 0; margin-bottom: 8"><b><font face="Arial">MRDS&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp; Maintenance&nbsp; Record Data Sheet&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; MRDS<br>
<span dir="ltr">For&nbsp;
</span></font></b>
</font>


    <font FACE="Arial">


    <b><span dir="ltr">High Pressure Feed Water Pump</span></b></p>
</font>


    <font FACE="Times New Roman">


    <table border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="635" height="36" dir="ltr">
      <tr style="height: 54.4pt" dir="ltr">


    <font FACE="Arial">


        <td style="width: 77; height: 2; border: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <p class="MsoNormal" dir="ltr">


    <font FACE="Times New Roman">


        <span style="font-weight: 400">
        <font face="Arial" size="2"><span dir="LTR">Item</span></font></span></font></td>
        <td style="width: 98; height: 2; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <p class="MsoNormal" dir="ltr">


    <font FACE="Times New Roman">


        <span style="font-weight: 400">
        <font face="Arial" size="2"><span dir="LTR">Setting Value</span></font></span></font></td>
</font>
        <td style="width: 37; height: 2; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <h3 align="right" dir="ltr"><span style="font-weight: 400">
        <font face="Arial" size="2"><span dir="LTR">Unit</span></font></span></h3>
        </td>


    <font FACE="Arial">


        <td style="width: 76; height: 2; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <p class="MsoNormal" dir="ltr">


    <font FACE="Times New Roman">


        <span style="font-weight: 400">
        <font face="Arial" size="2"><span dir="LTR">Before Inspection</span></font></span></font></td>
        <td style="width: 80; height: 2; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <p class="MsoNormal" dir="ltr">


    <font FACE="Arial">


    <font FACE="Times New Roman">


        <span style="font-weight: 400">
        <font face="Arial" size="2"><span dir="LTR">After Inspection</span></font></span></font></font></td>
        <td style="width: 176; height: 2; border-left: medium none; border-right: .5pt solid windowtext; border-top: .5pt solid windowtext; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <p class="MsoNormal" dir="ltr">
        <font face="Arial" size="2"><span style="font-weight: 400" dir="LTR">
        Remark</span></font></td>
</font>
      </tr>
      <tr style="height: 71.45pt" dir="ltr">


    <font FACE="Arial">


        <td style="width: 77; height: 30; border-left: .5pt solid windowtext; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2">Vibration</font></span></td>
        <td style="width: 98; height: 30; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="ltr"><font size="2">&#8804;80</font></span></td>
        <td style="width: 37; height: 30; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2">Mic.</font></span></td>
        <td style="width: 76; height: 30; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2">&nbsp;</font></span></td>
        <td style="width: 80; height: 30; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <p class="MsoNormal" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span dir="LTR"><font size="2">&nbsp;</font></span></td>
</font>
        <td style="width: 176; height: 30; border-left: medium none; border-right: .5pt solid windowtext; border-top: medium none; border-bottom: .5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" valign="middle" dir="ltr">
        <h2 dir="ltr" style="text-align: center; margin-top:0; margin-bottom:0"><span dir="LTR">
        <font face="Arial" size="2">&nbsp;</font></span></h2>
        </td>
      </tr>
</table>
</font>
<p class="MsoNormal" align="center" dir="ltr" style="text-align: left; margin-top:8; margin-bottom:0">
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
Designation:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Serial no.:<br>
Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;  Signature:</font></b></p>

</body>

</html>