<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
P-029-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=575>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="205"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=480>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD width="44%">
            <P align=left><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right width="96%">
            <P align=right><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left height=77 rowSpan=3 vAlign=top width=295>
      <P style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT></B><FONT face=Arial size=2><B>Screw Spindle 
      Pump<br>
      Heavy Fuel Oil HP &amp; LP Pump <br>
      216 105/064-100-10,
      SHN 440 R 52<BR>Allweiler, Austria</B></FONT></P></TD>
    <TD align=left height=33 vAlign=top width=167 dir="ltr"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; P-029-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left height=22 vAlign=top width=167 dir="ltr"><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>&nbsp;&nbsp;&nbsp; Ataka</FONT></SPAN></B><FONT 
      size=2><B><SPAN style="FONT-FAMILY: Arial"> PS</SPAN></B></FONT></TD></TR>
  <TR>
    <TD align=left height=1 vAlign=top width=180 dir="ltr"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<B><font face="Arial" size="2">&nbsp; 
    APPROVED</font></B></TD></TR>
  <TR>
    <TD align=left height=1 rowSpan=2 vAlign=top width=295><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT face=Arial 
      size=2>Equipment</FONT><FONT face=Arial size=1> </FONT><SPAN dir=ltr><FONT 
      face=Arial size=2>Inspection&nbsp;(I1-M6)</FONT></SPAN></B></TD><B>
    <TD align=left height=33 vAlign=top width=173 dir="ltr">
    <p dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: &nbsp;20 </B></FONT><B><FONT face=Arial size=1>June 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left height=1 vAlign=top width=173 dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> June 2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P align="left">&nbsp;</P>
<P align="left">&nbsp;</P>
<P align="left">&nbsp;</P>
<P align="left">&nbsp;</P>
<P align="left">&nbsp;</P>
<P><B><FONT face=Arial size=5><BR>Introduction</FONT></B></P>
<blockquote>
<p class="MsoBodyTextIndent2" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 8">This document out lines the equipment 
Inspection I1, 
which must be performed every six months as indicated by M6 in the title block</p>
<p class="MsoBodyTextIndent2" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 8">
This pump is used for transfer Mazout from heater H.P Mazout to burners. </p>
<p class="MsoBodyTextIndent2" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 8">The first draft initiated by 
eng. Abd El Naeem Attalla, reviewed by maintenance director eng. Mohamed El Amshety 
&amp; by General Director Abd El Shafy Ali, revised by EDEPCo. quality control  eng. Samir 
Abd el Gelil,  approved by eng. Deyaa Yousif&nbsp; Head sector of Ataka PS ( 2x300 + 2x150 ) MW, 
and certified by eng. Aly Mostafa Al-lethy Head sector of EDEPCo. Inspection &amp; 
quality control.</p>
<p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
<b>
<font face="Arial">Technical Specification of Low Pressure Pump</font></b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="47%" id="AutoNumber1" height="107">
  <tr>
    <td width="44%" align="center" dir="ltr" height="23">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Times New Roman">Pumped fluid</font></td>
    <td width="56%" align="center" dir="ltr" height="23">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Times New Roman">Heavy fuel oil</font></td>
  </tr>
  <tr>
    <td width="44%" align="center" dir="ltr" height="20">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Times New Roman">No. of filters</font></td>
    <td width="56%" align="center" dir="ltr" height="20">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Times New Roman">2</font></td>
  </tr>
  <tr>
    <td width="44%" align="center" dir="ltr" height="20">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Times New Roman">Type</font></td>
    <td width="56%" align="center" dir="ltr" height="20">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Times New Roman">216 105/064 - 100 - 10</font></td>
  </tr>
  <tr>
    <td width="44%" align="center" dir="ltr" height="20">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Times New Roman">PN</font></td>
    <td width="56%" align="center" dir="ltr" height="20">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Times New Roman">16 bar</font></td>
  </tr>
  <tr>
    <td width="44%" align="center" dir="ltr" height="20">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Times New Roman">DIN</font></td>
    <td width="56%" align="center" dir="ltr" height="20">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <font face="Times New Roman">125 mm</font></td>
  </tr>
</table>
<p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:12; margin-bottom:8" dir="ltr">
<b>
<font face="Arial">
Heavy Fuel Oil High Pressure Pump</font></b></p>
  <table class="MsoNormalTable" dir="rtl" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border-color: inherit" width="359" height="24">
    <tr style="height: 155.65pt">
      <td style="width: 264; height: 24; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">Heavy Fuel oil
      </font> </p>
      </td>
      <td style="width: 221; height: 24; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">Pumped Fluid</font></p>
      </td>
    </tr>
    <tr style="height: 155.65pt">
      <td style="width: 264; height: 16; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0"><font size="3">
      <font color="#FFFFFF">a</font>2</font></td>
      <td style="width: 221; height: 16; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">No. of&nbsp; filters</font></p>
      </td>
    </tr>
    <tr style="height: 155.65pt">
      <td style="width: 264; height: 17; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0"><font size="3">Allweiler</font></td>
      <td style="width: 221; height: 17; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
      <font size="3">Manufacture</font></td>
    </tr>
    <tr style="height: 155.65pt">
      <td style="width: 264; height: 15; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">SNH&nbsp; 440 R 52</font></p>
      </td>
      <td style="width: 221; height: 15; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0"><font size="3">Type</font></td>
    </tr>
    <tr style="height: 155.65pt">
      <td style="width: 264; height: 15; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">10 bar </font> </p>
      </td>
      <td style="width: 221; height: 15; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0"><font size="3">Suction side</font></td>
    </tr>
    <tr style="height: 155.65pt">
      <td style="width: 264; height: 12; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">&nbsp;40 bar</font></p>
      </td>
      <td style="width: 221; height: 12; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0"><font size="3">PN</font></td>
    </tr>
    <tr style="height: 155.65pt">
      <td style="width: 264; height: 14; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">125 mm</font></p>
      </td>
      <td style="width: 221; height: 14; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0"><font size="3">DIN</font></td>
    </tr>
    <tr style="height: 155.65pt">
      <td style="width: 264; height: 1; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">100 mm</font></p>
      </td>
      <td style="width: 221; height: 1; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">Delivery side</font></p>
      </td>
    </tr>
    <tr style="height: 155.65pt">
      <td style="width: 264; height: 15; border-left: 1px solid windowtext; border-right: 1.0pt solid windowtext; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:0; margin-bottom:0"><font size="3">140 mm</font></td>
      <td style="width: 221; height: 15; border-left: 1.0pt solid windowtext; border-right: 1px solid; border-top-color: windowtext; border-bottom-color: windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr">
      <p style="margin-top: 0; margin-bottom: 0"><font size="3">PN</font></td>
    </tr>
    </table>
</blockquote>
<P style="margin-top: -7; margin-bottom: -7"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>

<font face="Times New Roman">


  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
    </font>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  <span dir="LTR">Isolate the circuit breaker for the motor of this pump.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  <span dir="LTR">The pump must be isolated mechanically by closing suction and 
  delivery valves.</span></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Complete maintenance tool set.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Cleaning fluid, suitable lifting device.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">Manual puller, feeler gauges.</span></li>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left>Work to be Carried Out</P></B></FONT>
<FONT face="Times New Roman">
  <ol>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    <span dir="LTR">Check the direction of rotation of pump and driver.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    <span dir="LTR">Check the oil level in gearbox or fill it to the maximum 
    height with the recommended grade of lubricating oil.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    <span dir="LTR">Check that the mechanical seal circulation pipe (if fitted) 
    is clear and not blocked.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    <span dir="LTR">Check that if the suction and discharge pipes have been 
    secured to the pump no strain has been imposed it must be possible to turn 
    the coupling by hand without feeling tight spot.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    <span dir="LTR">Check that suction pipe flange joint is air light the 
    entrainment of air must be avoided.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    <span dir="LTR">Check the temperature of bearing houses.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    <span dir="LTR">Check any noise or vibration in pump.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    <span dir="LTR">Check any leakage from the piping connection to the pump.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    <span dir="LTR">Check the pressure in the pump delivery.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Check the alignment between pump and motor.</li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Retighten all bolts connected pump and motor with foundation.</li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Return back all mechanical and electrical pump positions to the normal by 
    coordinating with shift engineer</li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Operate the pump and ensure that it is OK and record the readings.</li>
</ol>
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Operation of the Pump</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  <span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></li>
<font face="Arial">
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Ensure that the pump is OK and check the 
  direction of rotation, record the 
  readings of pressure, temp., vibration,&nbsp;according to the technical 
  specification table at introduction, and compare with the previous reading.</font></li>
</font>

</ol>

</font>

    <p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;<p class="MsoNormal" align="center" style="margin-left:18.0pt;text-align:center;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
<font face="Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Maintenance Record 
Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; MRDS</font></b></p>
<p class="MsoNormal" align="center" style="margin-left:18.0pt;text-align:center;
direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">&nbsp;</p>
<div align="center">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="width: 678; border-collapse: collapse; border: medium none" height="126">
    <tr>
      <td width="123" style="width: 92.0pt; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Item</font></b></td>
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Setting Value</font></b></td>
      <td style="width: 95; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Unit</font></b></td>
      <td style="width: 80; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Before Inspection</font></b></td>
      <td width="107" style="width: 80.2pt; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">After Inspection</font></b></td>
      <td style="width: 192; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="32">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Remarks</font></b></td>
    </tr>
    <tr style="height: 34.0pt">
      <td width="123" style="width: 92.0pt; height: 32; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">Vibration</font></td>
      <td style="width: 230; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial" color="#0000FF">&nbsp;</font></td>
      <td style="width: 95; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">mm / sec</font></td>
      <td style="width: 80; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td width="107" style="width: 80.2pt; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td style="width: 192; height: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
    </tr>
    <tr style="height: 34.0pt">
      <td width="123" style="width: 92.0pt; height: 24; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">Clearance</font></td>
      <td style="width: 230; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      &nbsp;</td>
      <td style="width: 95; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="2" face="Arial">mm</font></td>
      <td style="width: 80; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td width="107" style="width: 80.2pt; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td style="width: 192; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
    </tr>
    <tr style="height: 34.0pt">
      <td width="123" style="width: 92.0pt; height: 30; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">Alignment</font></td>
      <td style="width: 230; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      &nbsp;</td>
      <td style="width: 95; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed"><font size="2" face="Arial">mm</font></td>
      <td style="width: 80; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td width="107" style="width: 80.2pt; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
      <td style="width: 192; height: 30; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="2" face="Arial">&nbsp;</font></td>
    </tr>
  </table>
</div>
<p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></p>

    <p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    &nbsp;</FONT><h5 dir="LTR" style="margin: 0">
<span style="font-weight: 400; text-decoration:underline"><font face="Arial" size="4">Trouble 
Shooting</font></span></h5>
<p dir="LTR" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<div align="left" dir="ltr" style="width: 661; height: 755">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" height="671" width="667">
    <tr>
      <td style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr" height="31">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Trouble</font></b></td>
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr" height="31">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Possible</font></b></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: 2.25pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" dir="ltr" height="31">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align:center;direction:
  ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b>
      <font size="2" face="Arial">Remedy</font></b></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td rowspan="6" style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="160" valign="top">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align:left;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
      <font size="2" face="Arial">Pump does not apply amount</font></p>
      </td>
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="37">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Suction line trouble </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="37">
      <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
      <font size="2" face="Arial">Check suction valve it must be opened.</font></p>
      <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
      <font size="2" face="Arial">Check air tightness of suction piping.</font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Pump not primed </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Prime the pump </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Opposite sense of rotation </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check the rotation direction </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Leakage in relief&nbsp; valve </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check the relief valve seat and also its spring&nbsp; </font>
      </td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Excessive suction lift </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check the recommended specification </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="37">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Excessive worn in rotating pistons and pump casing
      </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="37">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Change the rotation piston and repair pump casing or 
      changed&nbsp; it&nbsp; </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td rowspan="4" valign="top" style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="118">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align:left;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
      <font size="2" face="Arial">Delivered amount is low </font></td>
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="37">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Suction line trouble </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="37">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check suction valve and it must be opened</font></p>
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check air  tightness of suction piping&nbsp; </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Pump speed are too low </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check the recommended specification </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="35">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Clearance between rotating pistons bore or covers is too 
      great&nbsp; </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="35">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Change the worn parts </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Mechanical impurities in the liquid </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check the filter before pump </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td rowspan="3" style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="95" valign="top">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align:left;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
      <font size="2" face="Arial">Pump does not catch the prescribed 
      pressure</font></td>
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="top">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Pressure gauge gives low pressure</font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Recalibrate the pressure gauge or renewed it</font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="35">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Clearance between the rotating pistons, body and covers 
      is too great</font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="35" valign="top">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check or change worn parts of pump</font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="37">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Direct connection of suction&nbsp; with delivery happened in 
      the pump</font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="37" valign="top">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Dismantle the pump and check it</font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td rowspan="4" style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="100" valign="top">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align:left;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
      <font size="2" face="Arial">Excessive noise in pump</font></td>
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Air in pump casing</font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check air-tightness of pump casing</font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="35" valign="top">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Misalignment</font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="35">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Realignment the pump with motor and retighten all bolts 
      of pump and motor with foundation. </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Dishrag pressure too high</font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check the recommended dishrag pressure</font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Bearing damage</font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="21">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Change the bearing </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td rowspan="6" style="width: 131; border-left: 2.25pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="155" valign="top">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align:left;direction:
  ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
      <font size="2" face="Arial">Excessive power consumption</font></td>
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Excessive dishrag pressure </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check the pressure gauge</font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Uncorrected assembly of pump </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Mount the pump correctly </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <h2 dir="ltr" style="margin: 2 0"><font face="Arial" size="2">Cold liquid or high 
      viscosity </font></h2>
      </td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Measure the viscosity and temperature </font></td>
    </tr>
    <tr style="page-break-inside:avoid;height:36.2pt">
      <td style="width: 230; height: 46; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Gland is tightening too much and heated&nbsp;</font></td>
      <td style="width: 256; height: 46; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check the mechanical seal and it must be leakage some 
      drops of liquid to cooling gland </font></td>
    </tr>
    <tr style="page-break-inside:avoid">
      <td style="width: 230; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="top">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Bearing damage </font></td>
      <td style="width: 256; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Check the bearing and exchanged it if needed </font>
      </td>
    </tr>
    <tr style="page-break-inside: avoid; height: 50.0pt">
      <td style="width: 230; height: 23; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="top">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Pump speed higher than rated </font></td>
      <td style="width: 256; height: 23; border-left: medium none; border-right: 2.25pt solid windowtext; border-top: medium none; border-bottom: 2.25pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="ltr" style="direction:ltr;unicode-bidi:
  embed; margin-top:2; margin-bottom:2"><font size="2" face="Arial">Measure the pump speed&nbsp;</font></p>
      </td>
    </tr>
  </table>
</div>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>