<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
P-030-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=618>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <FONT face=Arial size=5>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="201"></FONT></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=523>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=335>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT></B><font size="2">
      <span style="font-family: Arial; font-weight: 700">Burner Mazout Pumps, 
      Fuel Oil unloading Pumps<br>
      CLH, N55 </span></font></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><font size="2">
      <span style="font-family: Arial; font-weight: 700">KRAL- CZECH</span></font></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; P-030-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=170>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; &nbsp;Ayon Mousa PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=183>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp;</span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=335>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">E</font></B><span style="font-weight: 700"><font face="Arial" size="2">quipment 
    Inspection&nbsp; (I1-M6)</font></span><span style="font-size: 12.0pt; font-weight: normal"> </span></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 21 Feb 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>Feb 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p class="MsoBodyText2" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">This document outlines the 
details equipment inspection steps I2, which must be performed every six months 
bases indicated by M6 in the title block. </span></p>
<p class="MsoBodyText2" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">This pump is used for 
supply the boiler with mazout. </span></p>
<p class="MsoBodyText2" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng . Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa, tested by 
eng. Ibrahem Sherqawy Hassan, accepted by Mohamed Abdel Salam general director, 
and approved by eng. Michael Goerge. Head sector of Ayoun&nbsp; Moussa steam 
power station 2x320 MW.</span></p>
<p class="MsoBodyText3" dir="ltr" style="text-kashida:0%; margin-top:0; margin-bottom:8" align="justify">
<span dir="ltr" style="FONT-SIZE: 12pt">This document is accepted by eng. Samir 
Abd El Gilil EDEPC MPIS coordinator, and certified by accountant; Mahmoud 
Mohamed&nbsp;Soliman; EDEPC admin and financial inspection, quality control&nbsp;General 
Director and supervisor of inspection and quality control head sector.</span></p>
<h1 style="text-align: justify; text-justify: kashida; text-kashida: 0%; line-height: 16.0pt">
<font size="2"><span style="font-family: Arial">Technical specification of 
Burner Mazout Pumps </span></font></h1>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="71%" id="AutoNumber1">
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">Item</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">Burner mazout pimps</font></td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">No. of burner mazout pumps</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">3 for each unit</font></td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">Type : of burner mazout pumps</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">Screw spindle pump-series CLH</font></td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">Manufacture</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">Kral - czech</font></td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">Capacity 1 / min</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">852</font></td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">Outlet pressure (bar)</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">29</font></td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">Relief valve internal setting</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">35</font></td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">Fluid</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">mazout</font></td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">R.P.M.</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">1450</font></td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">Bearing type</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">Radial and thrust</font></td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">Bearing no.</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">6309 - 2Z / C3 SKF</font></td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">Type of recommended grease</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">Mobil EP # 2 </font> </td>
  </tr>
  <tr>
    <td width="49%">
    <p style="margin-left: 6"><font face="Arial" size="2">Motor power kw</font></td>
    <td width="51%">
    <p style="margin-left: 6"><font face="Arial" size="2">47.5</font></td>
  </tr>
</table>
<h1 style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top:8; margin-bottom:0">
<font size="2"><span style="font-family: Arial">Technical specification of Fuel 
Oil unloading Pumps</span></font></h1>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="71%" id="AutoNumber2">
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">Item</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">Fuel oil unloading pumps</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">No. of fuel oil unloading pumps</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">2</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">Type : of fuel oil unloading pumps</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">Screw spindle pump - series N55</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">Manufacture</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">KRAL - CZECH</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">Capacity 1 / min</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">946</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">Outlet pressure (bar)</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">3</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">Relief valve internal setting (bar)</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">4</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">Fliid</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">mazout</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">R.P.M</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">1450</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">Bearing type</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">Radial and thrust</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">Bearing no.</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">Fag 6311 / C3</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">Type of recommended oil</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">Mobil ISO VG # 46</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 6"><font face="Arial" size="2">Motor power kw</font></td>
    <td width="52%">
    <p style="margin-left: 6"><font face="Arial" size="2">11.4</font></td>
  </tr>
</table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0" dir="ltr">
  <span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">A 
  work permit must be issued, the qualified maintenance staff should cany the 
  suitable safety category</span></li>
  <li dir="ltr">
  <p style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0" dir="ltr">
  <span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">
  Safety fence  with caution marks surrounding the work area is required.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed" dir="ltr">
  Wear safety and healthy equipment as safety helmets shoes, gloves,  etc</li>
  <li dir="ltr">
  <p style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0" dir="ltr">
  Isolate the circuit breaker for the motor of tills pump</li>
  <li dir="ltr">
  <p style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0" dir="ltr">
  Isolate the electrical cable feeding of the motor of this pump</li>
  <li dir="ltr">
  <p style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0" dir="ltr">
  The pump must be isolated mechanically by closing suction and delivery valve</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Complete maintenance tool set.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Cleaning fluid, manual puller.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Suitable lifting device feeler gauge.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Hammer, torque wrench.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Dial indicator.</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<FONT face=Arial>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -4; margin-bottom: 0" dir="ltr">&nbsp;&nbsp;
</FONT>
<FONT face=Arial size=2>
&nbsp;</p>
</FONT>
<FONT face=Arial size=5>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-4; margin-bottom:0" dir="ltr">
  <font size="4" face="Arial">Inspection Before Isolated the Pump 
  Mechanically and Electrically</font></FONT><B><FONT face=Arial size=5><table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="94%" id="AutoNumber3" height="196">
  <tr>
    <td width="7%" align="center" height="38"><font size="2">Steps</font></td>
    <td width="57%" align="center" height="38"><font size="2">Works to be Carried out</font></td>
    <td width="17%" align="center" height="38"><font size="2">Setting <br>
    (reference value)</font></td>
    <td width="20%" align="center" height="38"><font size="2">Test Results</font></td>
  </tr>
</FONT>
  <tr>
    <td width="7%" align="center" height="20"><font face="Arial" size="2">1.</font></td>
    <td width="63%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Check any vibration of the pump</font></td>
    <td width="17%" align="center" height="20"><font face="Arial" size="2">1.8 mm/s</font></td>
    <td width="20%" align="center" height="20">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="23"><font face="Arial" size="2">2.</font></td>
    <td width="63%" height="23">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Check any noise of the pump</font></td>
    <td width="17%" align="center" height="23"><font face="Arial" size="2">90 dB</font></td>
    <td width="20%" align="center" height="23">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="28"><font face="Arial" size="2">3.</font></td>
    <td width="63%" height="28">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Check the amount of leakage from stuffing box 
    and minimized it by retighten the mechanical seal bolts</font></td>
    <td width="17%" align="center" height="28"><font face="Arial" size="2">OK Not OK</font></td>
    <td width="20%" align="center" height="28">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20"><font face="Arial" size="2">4.</font></td>
    <td width="63%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Check any leakage from the pipe's connections to 
    the pump</font></td>
    <td width="17%" align="center" height="20"><font face="Arial" size="2">OK Not OK</font></td>
    <td width="20%" align="center" height="20">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20"><font face="Arial" size="2">5.</font></td>
    <td width="63%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Check leakage of lubricating grease in bearing 
    house of the pump</font></td>
    <td width="17%" align="center" height="20"><font face="Arial" size="2">OK Not OK</font></td>
    <td width="20%" align="center" height="20">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20"><font face="Arial" size="2">6.</font></td>
    <td width="63%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Check the pressure in the pump's delivery</font></td>
    <td width="17%" align="center" height="20"><font face="Arial" size="2">OK Not OK</font></td>
    <td width="20%" align="center" height="20">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20"><font face="Arial" size="2">7.</font></td>
    <td width="63%" height="20">
    <p style="margin-left: 6; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Check the temperature of all bearing house, it 
    must be less than 70C</font></td>
    <td width="17%" align="center" height="20"><font face="Arial" size="2">&lt;70C</font></td>
    <td width="20%" align="center" height="20">&nbsp;</td>
  </tr>
  </table>
</B>
<FONT face=Arial size=4>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  Notes :</FONT><FONT face="Times New Roman"><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0">
  .................................................................................................................................................<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0">
  ..................................................................................................................................................</FONT><FONT face=Arial size=5><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  <font size="4" face="Arial">Inspection After Isolated the Pump 
  Mechanically and Electrically</font></FONT><B><FONT face=Arial size=5><table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="93%" id="AutoNumber7" height="156">
  <tr>
    <td width="7%" align="center" height="1"><font size="2">Steps</font></td>
    <td width="49%" align="center" height="1"><font size="2">Works to be Carried out</font></td>
    <td width="18%" align="center" height="1"><font size="2">Setting <br>
    (reference value)</font></td>
    <td width="27%" align="center" height="1"><font size="2">Test Results</font></td>
  </tr>
</FONT>
  <tr>
    <td width="7%" align="center" height="1">
    <p style="margin-top: 0; margin-bottom: 0">1.</td>
    <td width="61%" align="left" dir="ltr" height="1">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;Check the screw spindle and casing from mechanical wear and 
    <br>
&nbsp;measure the clearances by dismantle the pump</font></td>
    <td width="17%" align="center" height="1">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">OK Not OK</font></td>
    <td width="27%" align="center" height="1">
    <p style="margin-top: 0; margin-bottom: 0"></td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">2.</td>
    <td width="61%" align="left" dir="ltr" height="20">
    <p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Check the bearings in pump</font></td>
    <td width="17%" align="center" height="20"><font face="Arial" size="2">OK Not OK</font></td>
    <td width="27%" align="center" height="20">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="36">3.</td>
    <td width="61%" align="left" dir="ltr" height="36">
    <p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Change the mechanical seal if leakage is heavy and didn't 
    prevented by tighten </font> </td>
    <td width="17%" align="center" height="36"><font face="Arial" size="2">OK Not OK</font></td>
    <td width="27%" align="center" height="36">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">4.</td>
    <td width="61%" align="left" dir="ltr" height="20">
    <p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Prevent the leakage of lubricating grease from bearing house 
    of the pump</font></td>
    <td width="17%" align="center" height="20"><font face="Arial" size="2">OK Not OK</font></td>
    <td width="27%" align="center" height="20">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">5.</td>
    <td width="61%" align="left" dir="ltr" height="20">
    <p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Change the lubricating grease in pump</font></td>
    <td width="18%" align="center" height="20"><font face="Arial" size="2">2/3 of oil side glass</font></td>
    <td width="27%" align="center" height="20">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">6.</td>
    <td width="61%" align="left" dir="ltr" height="20">
    <p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Check the coupling's bolts and change if needed</font></td>
    <td width="17%" align="center" height="20"><font face="Arial" size="2">OK Not OK</font></td>
    <td width="27%" align="center" height="20">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">7.</td>
    <td width="61%" align="left" dir="ltr" height="20">
    <p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Retighten all bolts connected pump and motor with foundation</font></td>
    <td width="17%" align="center" height="20"><font face="Arial" size="2">OK Not OK</font></td>
    <td width="27%" align="center" height="20">&nbsp;</td>
  </tr>
  <tr>
    <td width="7%" align="center" height="20">8.</td>
    <td width="61%" align="left" dir="ltr" height="20">
    <p style="margin-left: 6; margin-right: 4; margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Check the alignment between pump and motor</font></td>
    <td width="17%" align="center" height="20"><font face="Arial" size="2">OK Not OK</font></td>
    <td width="27%" align="center" height="20">&nbsp;</td>
  </tr>
</table>
</B>
<FONT face=Arial size=4>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:8; margin-bottom:0">
  Notes :</FONT><FONT face="Times New Roman"><p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0">
  .................................................................................................................................................<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0">
  ..................................................................................................................................................<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:-8; margin-bottom:0">
  &nbsp;<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  &nbsp;<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  &nbsp;<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  &nbsp;</FONT><table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="79%" id="AutoNumber6" height="372">
  <tr>
    <td width="100%" align="center" colspan="3" height="254">
    <img border="0" src="graphics/P-007-030-01.jpg" width="699" height="303"></td>
  </tr>
  <tr>
    <td width="33%" align="center" height="30">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Measuring 
    Point</font></td>
    <td width="33%" align="center" height="30">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Distance m</font></td>
    <td width="34%" align="center" height="30">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Noise 
    Pressure level dB</font></td>
  </tr>
  <tr>
    <td width="33%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    <td width="33%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8.1</font></td>
  </tr>
  <tr>
    <td width="33%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    <td width="33%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">78</font></td>
  </tr>
  <tr>
    <td width="33%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></td>
    <td width="33%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    <td width="34%" align="center" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">78.578.6</font></td>
  </tr>
  <tr>
    <td width="33%" align="center" height="23">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    <td width="33%" align="center" height="23">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    <td width="34%" align="center" height="23">
    <p style="margin-top: 2; margin-bottom: 2">&nbsp;</td>
  </tr>
</table>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
Code:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>