<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>P-031-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<TABLE height=1 cellSpacing=1 cellPadding=7 width=83 border=1 align="left">
  <TR>
    <TD vAlign=middle width=60 height=1 rowSpan=6 dir="ltr">
    <p align="center" dir="ltr">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD vAlign=top width=477 colSpan=2 height=1 dir="ltr">
      <TABLE width="471" border=0 height="33" dir="ltr">
        <TBODY>
        <TR>
          <TD width="213" height="29" dir="ltr"><font face="Arial" size="5"><b>
          Power Stations</b></font></TD>
          <TD align=right width="248" height="29" dir="ltr">
          <p dir="ltr"><B>
          <font face="Arial" size="5"><X1>Technical Procedure 
      </X1></font></B></TD></TR></TBODY></TABLE></TD></TR>
  <TR>
    <TD vAlign=top width=274 height=72 rowSpan=3 dir="ltr"><FONT face=Arial 
      size=1><B>Equipment:</B></FONT><h1 style="margin: 0" align="left">
    <font face="Arial" size="2">Boiler Feed&nbsp; Water Pump </font></h1>
    <h1 style="margin: 0" align="left"><font face="Arial" size="2">Bingham  USA</font></h1>
    </TD>
    <TD vAlign=top width=185 height=4 dir="ltr">
    <p dir="ltr" align="left"><FONT face=Arial size=1>Document No.:</FONT><B> <X3> <FONT face=Arial size=3>
    &nbsp;</FONT></X3><font face="Arial" size="2">&nbsp; </font></B>
    <font face="Arial" size="2">
    <span style="line-height: 150%; font-weight: 700">P-031-r0</span></font></TD></TR>
  <TR>
    <TD vAlign=top width=185 height=1 dir="ltr">
    <font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;
    Talkha CCPS</font></span></b></TD></TR>
  <TR>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <font face="Arial" size="2"><b>APPROVED</b></font></td>
  </TR>
  <TR>
    <TD vAlign=top width=274 height=1 rowSpan=2 dir="ltr"><FONT face=Arial 
      size=1><B>Procedure:</B></FONT><FONT face=Arial 
      size=3><B><BR></B></FONT>
    <font face="Arial"><b><font size="2">Equipment Inspection&nbsp; (I1-M6 )</font></b></font></TD>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="1" dir="ltr"><font FACE="Arial" SIZE="1"><b>
    Date Approved:&nbsp;&nbsp;&nbsp;&nbsp; 11 Jan 2004</b></font></td>
  </TR>
  <TR>
    <td WIDTH="175" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;&nbsp; Jan 2009</b></font></td>
  </TR></TABLE>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>
  <p ALIGN="justify" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">
  <font face="Times New Roman"><span style="font-size:12.0pt;line-height:150%">
  This water pump used to transfer feed water from low press-drum to high press-drum.</span></font></p>
  <p ALIGN="justify" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr"><font size="3" face="Times New Roman">This
  document out outlines the equipment inspection check list I1, which must be performed 
  every six months as indicated by M6 in the above title block.</font></p>
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="ltr"><font face="Times New Roman">
  <span style="font-size:12.0pt;line-height:100%">The first draft initiated by 
  eng. Mamdoh Anber, tested by eng. Mohamed Abd ElaL and revised by EDEPC 
  quality control eng.Samir Abd El Gelil, accepted by general director eng. 
  Yosry Abdel Maqsood, and approved by eng. Awad Fathay Head Sector of Talkha 
  Power Station.</span></font></span></p>
</blockquote>
<b>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
<u><span style="font-size:10.0pt;font-family:Arial">Technical Specifications :</span></u></p>
<blockquote>
  <p class="MsoHeading7" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-weight: normal">Manufacture 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;: Bingham - USA</span></font></p>
  <p class="MsoHeading7" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-weight: normal">Type model 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; : horizontal 12- stage split case </span></font>
  </p>
  <p class="MsoHeading7" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-weight: normal">Fluid 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; : Boiler feed water </span></font></p>
  <p class="MsoHeading7" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-weight: normal">Pump speed ( 
  R.P.M ) &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; : 2960</span></font></p>
  <p class="MsoHeading7" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-weight: normal">Bearing 
  lubrication type &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; : Oil Ring </span></font></p>
</b>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-family: Times New Roman">Normal Operating Conditions 
  &nbsp;&nbsp;&nbsp;Suction&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;Discharge</span></p>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-family: Times New Roman">Flow rate  ( GPM ) 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; 220&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  220</span></p>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-family: Times New Roman">Temp 
  F&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 228&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 229</span></p>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-family: Times New Roman">Press PSIA&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 29&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; 868</span></p>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-family: Times New Roman">TDH- 
  Ft&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 2300</span></p>
</blockquote>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    Work order must be issued and the
    <font face="Times New Roman"><span dir="ltr">qualified maintenance staff 
    should carry the suitable safety category.</span></font></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Safety fence with caution marks 
    surrrounding the work area.</span></font></li>
  <li>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman" size="3">
    Wear safety Helmet, belt, shoes, .... etc</font></li>
  <li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">HRSG is out of service.</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">Put damper selector on close position.</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">Disconnect the power supply of damper actuator and tag it .</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">All safety precautions must be followed by safety dep</span></p>
  </li>
</ul>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
  <li>
    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0">
    <font face="Times New Roman">S</font><font face="Times New Roman" size="3">afety 
    Helmet, belt, shoes, </font><font face="Times New Roman">.... etc</font></li>
  <li>
    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">Spanners, Cleaning fluid, Rags</span></li>
</ul>
<b>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b></p>
<font SIZE="3">
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Drain pump case and bearing housing</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Remove the constant level oilers to prevent breakage</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Remove coupling cover</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Disconnect pump  driver coupling</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Remove the coupling spacer and coupling spacer and coupling hub .</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Disassembly pump bearing ( Driver side )</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Disassembly pump thrust bearing ( end side )</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Disassembly mechanical seal ( driver side &amp; end side )</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Check pump base fixation</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Check driver shaft run out</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Check bearings housing for wear and cracks</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Check ball bearing condition ( Change if needed )</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Check oil condition ( Change if needed&nbsp; )</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;line-height:
150%">Check alignment between pump and motor</span></p>
  </li>
</ol>
</font>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

</body>

</html>