<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>P-031-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:justify;
	text-justify:kashida;
	text-kashida:0%;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="595" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="500" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><font face="Arial" size="5"><b>
          Power Stations</b></font></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="303" VALIGN="TOP" ROWSPAN="3" HEIGHT="35" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font>
    <font face="Arial" size="2">Boiler Feed&nbsp; Water Pump </font></b>
    <h1 style="margin: 0" align="left"><font face="Arial" size="2">Bingham  USA</font></h1>
    </td>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Document
      No:</font><b><X3><FONT face=Arial size=3>&nbsp;</FONT></X3><font face="Arial" size="2">&nbsp; </font>
    </b>
    <font face="Arial" size="2">
    <span style="line-height: 150%; font-weight: 700">P-032-r0</span></font></td>
  </tr>
  <tr>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;&nbsp; Talkha CCPS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;<font size="2"><b><span style="font-family: Arial">APPROVED</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="303" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <FONT face=Arial 
      size=2>Minor Maintenance Procedure (P1-Y5)</FONT></b></td>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="1" dir="ltr"><font FACE="Arial" SIZE="1"><b>
    Date Approved:&nbsp;&nbsp;&nbsp;&nbsp; 11 Jan 2004</b></font></td>
  </tr>
  <tr>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;&nbsp; Jan 2009</b></font></td>
  </tr>
</table>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>
  <p ALIGN="justify" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr">
  <font face="Times New Roman"><span style="font-size:12.0pt;line-height:150%">
  This water pump used to transfer feed water from law press-drum to high press-drum.</span></font></p>
  <p ALIGN="justify" style="line-height: 100%; margin-top: 0; margin-bottom: 8" dir="ltr"><font size="3" face="Times New Roman">This
  document out outlines the minor maintenance procedure P1, which must be performed 
  every five years as indicated by Y5 in the above title block.</font></p>
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="ltr"><font face="Times New Roman">
  <span style="font-size:12.0pt;line-height:100%">The first draft initiated by 
  eng. Mamdoh Anber, tested by eng. Mohamed Abd El3aL and revised by EDEPC 
  quality control eng. Samir Abd El Gelil, accepted by general director eng. 
  Yosry Abd El Maqsood, and approved by eng. Awad Fathay Head Sector of Talkha 
  Power Station.</span></font></span></p>
</blockquote>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
<b><u><span style="font-size:10.0pt;font-family:Arial">Technical Specifications 
:</span></u></b></p>
<blockquote>
  <p class="MsoHeading7" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-weight: normal">Manufacture 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;: Bingham - USA</span></font></p>
  <p class="MsoHeading7" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-weight: normal">Type model 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; : horizontal 12- stage split case </span></font>
  </p>
  <p class="MsoHeading7" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-weight: normal">Fluid 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; : Boiler feed water </span></font></p>
  <p class="MsoHeading7" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-weight: normal">Pump speed ( 
  R.P.M ) &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; : 2960</span></font></p>
  <p class="MsoHeading7" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-weight: normal">Bearing 
  lubrication type &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; : Oil Ring </span></font></p>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-family: Times New Roman">Normal Operating Conditions 
  &nbsp;&nbsp;&nbsp;Suction&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;Discharge</span></p>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-family: Times New Roman">Flow  rate ( GPM ) 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 220&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
  220</span></p>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-family: Times New Roman">Temp 
  F&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 228&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 229</span></p>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-family: Times New Roman">Press PSIA&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp; 
  &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 29&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp; 868</span></p>
  <p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-family: Times New Roman">TDH- 
  Ft&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 2300</span></p>
</blockquote>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    Work order must be issued and the
    <font face="Times New Roman"><span dir="ltr">qualified maintenance staff 
    should carry the suitable safety category.</span></font></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
    <font face="Times New Roman"><span dir="ltr">Safety fence with caution marks 
    surrrounding the work area is required.</span></font></li>
  <li>
    <p style="margin-top: 0; margin-bottom: 0"><font face="Times New Roman" size="3">
    Wear safety and healthy equipment as Helmet, belt, shoes, .... etc</font></li>
  <li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">HRSG is out service.</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">Put damper selector on close position.</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">Disconnect the power supply of damper actuator and tag it.</span></p>
  </li>
  <li>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">All safety precautions must be followed by safety dep.</span></p>
  </li>
</ul>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
  <li>
    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0">
    <font face="Times New Roman">S</font><font face="Times New Roman" size="3">afety 
    Helmet, belt, shoes, </font><font face="Times New Roman">.... etc</font></li>
  <li>
    <p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0">
<span style="font-size:12.0pt;line-height:
150%">Spanners, Cleaning fluid, and Rags</span></li>
</ul>
<b>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<font SIZE="5" face="Arial">Work
to be Carried Out</font></b></p>
<h2 style="margin: 0; line-height:100%">&nbsp;</h2>
<h2 style="line-height:100%; text-align:left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:-9" dir="ltr">
<font face="Arial" size="4">
<span style="text-decoration: none; font-weight:400">Disassembly</span></font></h2>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Drain pump case and bearing housing.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Remove the constant level <font color="#0000FF">oilers</font> to prevent 
  breakage.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Remove coupling cover.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Disconnect pump  driver coupling.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Remove the coupling spacer and coupling spacer and coupling hub.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Disassembly pump bearing ( Driver side ).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Disassembly pump thrust bearing ( end side ).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Disassembly mechanical seal ( driver side &amp; end side ).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Remove cooling water pipes.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Unbolt pump casing.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Lift out upper casing half.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Lift out pump shaft.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Remove the old gasket (from casing two halves).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Check pump base fixation&nbsp; .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Check driver shaft run out .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Check bearings housing for wear and cracks.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Check ball bearing condition (Change if needed).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Change lube. oil.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Check alignment between pump and motor.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Check upper &amp; lower halves of pump casing for wear and cracks.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Check all impellers for wear and cracks.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Check wear rings  sleeves - keys for wear and cracks.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Check stage piece  center stage sleeve for wear , cracks and damage.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 5" dir="ltr">
  Check pump rotor for wear, damage and deformation.</li>
</ol>
<h2 style="text-align: left; line-height:100%; margin-left:0; margin-right:0; margin-top:-3; margin-bottom:-6" dir="ltr">
<span dir="ltr" style="text-decoration: none">
<font face="Arial" size="4"><span style="font-weight: 400">Assembly</span></font></span></h2>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6" dir="ltr">
  Apply good cleaning for all pump parts.<span style="font-family:&quot;Bookman Old Style&quot;">&nbsp;&nbsp;
  </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6" dir="ltr">
  Reinstall pump rotor in the lower casing half. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6" dir="ltr">
  Put new gasket. </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6" dir="ltr">
  Reinstall upper casing half.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6" dir="ltr">
  Rebolt upper and lower casing halves.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6" dir="ltr">
  Reinstall mechanical seal in both sides.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6" dir="ltr">
  Reinstall front and rear bearings .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6" dir="ltr">
  Using heating reinstall coupling <font color="#0000FF">hub</font> (pump&amp;motor 
  shafts). </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6" dir="ltr">
  Do alignment check between pump &amp; motor shafts.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 6" dir="ltr">
  Reinstall coupling sleeve and reassemble pump  motor coupling.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Reinstall cooling water pipes.</li>
</ol>
<p class="MsoHeading8" style="text-align: left; text-kashida: 0%; margin-top: 0; margin-bottom: 0" dir="ltr">
<span style="font-size:12.0pt;
font-family:&quot;Bookman Old Style&quot;;font-weight:normal"><u>NOTE:</u>&nbsp;&nbsp;&nbsp;&nbsp;
</span>See Fig. 1 &amp; 2 &amp;3 <br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 1.&nbsp;
  Distance between motor shaft &amp; pump motor = 7 inches.<br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 2.&nbsp;
  Pump is higher.02 inches than motor.</p>
<p class="MsoNormal" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Equipment Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/P-032-01.jpg" width="659" height="881"></p>
<p ALIGN="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
Figure (1): Typical 5-stage MSD case</p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p ALIGN="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/P-032-02.jpg" width="452" height="978"></p>
<p ALIGN="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
Figure (2): Cross section of typical cw rotation 5-stage MSD case</p>
<p ALIGN="center" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="83%" height="562">
  <tr>
    <td width="50%" align="center" height="206">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/P-032-05.jpg" width="217" height="211"></td>
  </tr>
  <tr>
    <td width="50%" align="center" height="23">
    <p style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">
    Driver Shaft run out</font></b></td>
  </tr>
  <tr>
    <td width="50%" align="center" height="348">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/P-032-5a.jpg" width="372" height="348"></td>
  </tr>
  <tr>
    <td width="50%" align="center" height="1">
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;Figure (3): Parallel 
    alignment with straight edge</td>
  </tr>
  <tr>
    <td width="50%" align="center" height="204">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/P-032-04.jpg" width="386" height="342"></td>
  </tr>
  <tr>
    <td width="50%" align="center" height="5">&nbsp;Figure (3): Angular 
    alignment with taper or feeler gage</td>
  </tr>
</table>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>