<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>P-033-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="614" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="209"></td>
    <td WIDTH="519" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="314" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><font FACE="Arial" SIZE="2">Mazout Transfer Pump 
    </font></b>
    <font size="2"><span style="font-family: Arial; font-weight: 700">f</span></font><span style="font-family: Arial; layout-grid-mode: line; font-weight: 700"><font size="2">or 
    Daily Tank</font></span><b><font FACE="Arial" SIZE="2"><br>
    323FF-550, G3DH - 250<br>
    </font></b>
    <span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
    <font size="2">Transamerica delaval IMO
    Pump Division
    USA</font></span></td>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="33" dir="ltr"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp; P-033-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="22" dir="ltr"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;&nbsp; Abou Soltan PS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr"><font FACE="Arial" SIZE="1">Status:</font><b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="314" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <span dir="ltr"><font face="Arial" size="2">Equipment Inspection (I1-M6)</font></span></b></td>
    <td WIDTH="180" VALIGN="TOP" HEIGHT="1" dir="ltr"><font FACE="Arial" SIZE="1"><b>
    Approved
    Date:&nbsp;&nbsp;&nbsp; &nbsp;03 Aug&nbsp; 2004 </b></font></td>
  </tr>
  <tr>
    <td WIDTH="180" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;&nbsp; Aug&nbsp; 2009</b></font></td>
  </tr>
</table>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">
This document&nbsp;&nbsp;outlines&nbsp; the&nbsp; equipment inspection I1, which 
performed every six month as indicated by M6 in the title block. The same 
procedures will be applied for all pumps have the same technical specification 
mentioned at the last page of this document.</font></p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">
Mazout (Screw pump) transfer pump function to transfer mazout from main tank to 
another main tank or to transfer mazout from main tank to daily tank.</font></p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">
The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 16 March 
2004, accepted by eng. Mohamed Abdel Karem Aly general director, reviewed by eng. Sadek Massoad, revised by  EDEPC 
quality control eng. Samir Abd El-Gelil, approved by  eng. Mokhter Abd El Latif 
Abu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality 
control head sector.</font></p>

</blockquote>

<p dir="ltr">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

  <ul dir="ltr">

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><font size="3">Safety 
    fence with caution marks must be surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">Isolate the circuit 
    breaker for Motor of this Pump.</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">Isolate the electrical 
    cable bearing of the motor of this pump</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">The pump <font size="3">
    must be i</font>solated mechanically by closing suction and delivery valves 
    and drain it.</p>
    </li>
    </font>
</ul>


<p dir="ltr">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
<ul dir="ltr">
  <font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Complete maintenance tool set.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Cleaning fluid, and Suitable lifting device.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Manual puller, Feeler gauge, oil type
      <span style="font-size: 12.0pt; layout-grid-mode: line">WT = 0.19 LB</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Lessen set screws, and grease.</li>


</ul>


  </font><b><font FACE="Arial" SIZE="5"><p ALIGN="LEFT" dir="ltr">Work to be Carried Out</p>
    </font>


</b>


<p class="MsoNormal" style="margin-top:0; margin-bottom:8" dir="ltr" align="left">
<font size="4">
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
Before&nbsp;Isolating the Pump Mechanically and Electrically</span></font><font face="Times New Roman"><span style="line-height: 150%; layout-grid-mode: line">&nbsp;&nbsp; </span>
</font></p>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top:0; margin-bottom:8" dir="ltr" align="left">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check the 
      direction of the motor rotation.</span></p>
  </li>
  <li>
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">
      Check for <span style="layout-grid-mode: line">any 
      unusual noise or vibration and&nbsp;prevent it if found.</span></li>
  <li>
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">Be 
      sure there is 
      no any leakage from any gasket or any O ring and&nbsp;prevent it if 
      found.</span></li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top:0; margin-bottom:8" dir="ltr" align="left">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check pressure in the pump's delivery.</span></p>
  </li>
  <li>
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">
      Check quantity </span>
      <span style="font-size: 12.0pt; layout-grid-mode: line">delivered of the pump</span></li>
</ol>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 14.0pt; layout-grid-mode: line; text-decoration:underline">
Notes:</span></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<font size="2">
............................................................................................................................................................................................................</font></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<font size="2">
............................................................................................................................................................................................................</font></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<font size="2">
............................................................................................................................................................................................................</font></p>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr">
<font size="2">&nbsp; </font></p>
<p class="MsoNormal" style="margin-top:0; margin-bottom:0">
<span style="line-height: 150%; font-family: Arial; layout-grid-mode: line">
<font size="4">After Isolated the Pump Mechanically and Electrically</font></span></p>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top:0; margin-bottom:8" dir="ltr" align="left">
      <span style="layout-grid-mode: line"><font size="3">Check the&nbsp;impeller 
      and casing from mechanical wear and measure the clearances by 
      dismantle the pump.</font></span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top:0; margin-bottom:8" dir="ltr" align="left">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check the bearing 
      in pump.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top:0; margin-bottom:8" dir="ltr" align="left">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Prevent the 
leakage&nbsp;from gasket or O ring, change&nbsp;it if any.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top:0; margin-bottom:8" dir="ltr" align="left">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check the couplings 
pins 
    and change grease of coupling.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top:0; margin-bottom:8" dir="ltr" align="left">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Retighten all 
      bolts connected pump and motor with foundation.</span></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top:0; margin-bottom:8" dir="ltr" align="left">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check the alignment 
    between pump and motor.</span></p>
  <div align="center">
    <center>
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: -81.45pt" width="462" height="109">
    <tr style="height: 25.5pt">
      <td style="width:302;border:1.5pt double windowtext;height:29; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle" align="center">
      <font face="Arial">Item</font></td>
      <td style="width: 103; height: 29; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      <font face="Arial">Setting</font></td>
      <td style="width: 113; height: 29; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      <font face="Arial">Before</font></td>
      <td style="width: 125; height: 29; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      <font face="Arial">After</font></td>
    </tr>
    <tr style="height: 25.5pt">
      <td style="width:302;border:1.5pt double windowtext;height:23; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" valign="middle" align="center">
      <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" size="2">
      <span style="layout-grid-mode: line">Lube WT ( I b )
      </span></font></td>
      <td style="width: 103; height: 23; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" size="2">
      <span style="layout-grid-mode: line">0.28</span></font></td>
      <td style="width: 113; height: 23; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      &nbsp;</td>
      <td style="width: 125; height: 23; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      &nbsp;</td>
    </tr>
    <tr style="height: 25.5pt">
      <td style="width: 302; height: 25; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" size="2">
      <span style="layout-grid-mode: line">Operating Alignment Limits</span></font></td>
      <td style="width: 103; height: 25; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
      <font face="Arial"><u>
      <span style="layout-grid-mode: line"><font size="2">&lt;</font></span></u><span style="layout-grid-mode: line"><font size="2"> 
      0.005</font></span></font></td>
      <td style="width: 113; height: 25; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      &nbsp;</td>
      <td style="width: 125; height: 25; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      &nbsp;</td>
    </tr>
    <tr style="height: 25.5pt">
      <td style="width: 302; height: 24; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" size="2">
      <span style="layout-grid-mode: line">Gap of Coupling</span></font></td>
      <td style="width: 103; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" size="2">
      <span style="layout-grid-mode: line">0.125</span></font></td>
      <td style="width: 113; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      &nbsp;</td>
      <td style="width: 125; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      &nbsp;</td>
    </tr>
    <tr style="height: 25.5pt">
      <td style="width: 302; height: 24; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" size="2">
      <span style="layout-grid-mode: line">Cover Bolt Torque</span></font></td>
      <td style="width: 103; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
      <font face="Arial" size="2">
      <span style="layout-grid-mode: line">200 Ib In </span></font></td>
      <td style="width: 113; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      &nbsp;</td>
      <td style="width: 125; height: 24; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle" align="center">
      &nbsp;</td>
    </tr>
  </table>
    </center>
  </div>
  </li>
  <li dir="ltr">
      <p class="MsoNormal" style="margin-top: 10; margin-bottom: 8" dir="ltr">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Change lubrication 
      of coupling (</span><font face="Times New Roman"><span style="font-size: 12.0pt; layout-grid-mode: line">WT 
      = 0.19 LB</span></font><span style="font-size: 12.0pt; layout-grid-mode: line">).</span></li>
  <li dir="ltr">
      <p class="MsoNormal" style="margin-top: 10; margin-bottom: 8" dir="ltr">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Change </span>the 
      packing if leak is heavy and didn't prevented by tightening the gland 
      bolts. </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top:0; margin-bottom:8" dir="ltr" align="left">
      <span style="font-size: 12.0pt; layout-grid-mode: line">Check 
    the&nbsp;temperature&nbsp;of&nbsp;</span>packing
      <span style="font-size: 12.0pt; layout-grid-mode: line">house</span><span style="layout-grid-mode: line"><font size="3"> 
it should be &lt; 100<span dir="RTL"> </span>F</font></span></p>
  </li>
</ol>
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="MARGIN-TOP: -8px; MARGIN-BOTTOM: -8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
<span style="FONT-WEIGHT: normal; FONT-FAMILY: Arial">
<font size="4">Return Pump into Service</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <span style="FONT-FAMILY: Times New Roman">Operate the 
  pump by coordination with the shift engineer.</span> </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: left">
  <font face="Times New Roman">Ensure that the pump is OK, 
  direction of rotation is correct and record the readings of pressure, 
  temperature, vibration, according to the technical specification table, and compare with the previous reading.</font> </li>
</ol>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0"><b>Technical Specification of  Pumps</b></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="551" id="AutoNumber3" height="30">
  <tr>
    <td width="209" align="center" height="24" valign="middle">
    <font face="Arial" size="2">Name 
    of pump</font></td>
    <td width="339" align="center" height="24" valign="middle">
    <font FACE="Arial" SIZE="2">Mazout Transfer Pump<b> </b>
    </font></td>
  </tr>
  <tr>
    <td width="209" align="center" height="1" valign="middle">
    <p style="margin-top: 3; margin-bottom: 3">
    <font FACE="Arial" SIZE="2">
    <span style="layout-grid-mode: line">No. of Pumps</span></font></td>
    <td width="339" align="center" height="1" valign="middle">
    <p style="margin-top: 3; margin-bottom: 3"><font size="2">3</font></td>
  </tr>
  <tr>
    <td width="209" align="center" height="22" valign="middle">
    <font FACE="Arial" SIZE="2">
    <span style="layout-grid-mode: line">Pump Type</span></font></td>
    <td width="339" align="center" height="22" valign="middle">
    <font size="2" face="Arial">323FF - 550</font></td>
  </tr>
  <tr>
    <td width="209" align="center" height="1" valign="middle">
    <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
    <span style="layout-grid-mode: line"><font size="2">Pump speed</font></span></td>
    <td width="339" align="center" height="1" valign="middle">
    <p style="margin-top: 3; margin-bottom: 3"><font size="2">960</font><font face="Arial"><span style="layout-grid-mode: line"><font size="2"> 
    RPM</font></span></font></td>
  </tr>
  <tr>
    <td width="209" align="center" height="22" valign="middle">
    <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
    <span style="layout-grid-mode: line"><font size="2">Pressure delivery</font></span></td>
    <td width="339" align="center" height="22" valign="middle">
    <p style="margin-top: 3; margin-bottom: 3"><font size="2">15 PSI</font></td>
  </tr>
  <tr>
    <td width="209" align="center" height="1" valign="middle">
    <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
    <span style="layout-grid-mode: line"><font size="2">Delivered quantity</font></span></td>
    <td width="339" align="center" height="1" valign="middle">
    <p style="margin-top: 3; margin-bottom: 3"><font size="2">1204 GPM</font></td>
  </tr>
  <tr>
    <td width="208" align="center" height="23" valign="middle">
    <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
    <span style="layout-grid-mode: line"><font size="2">Temp. Range</font></span></td>
    <td width="339" align="center" height="23" valign="middle">
    <p style="margin-top: 3; margin-bottom: 3">
    <font SIZE="2" face="Arial">
    90 to 100</font><font size="2"></font></font><font face="Arial"><sup><span style="layout-grid-mode: line"><font size="2"> 
    O</font></span></sup><font size="2"><span style="layout-grid-mode: line">F</span></font></font></td>
  </tr>
  <tr>
    <td width="208" align="center" height="22" valign="middle">
    <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
    <span style="layout-grid-mode: line"><font size="2">Motor Power</font></span></td>


    <td width="339" align="center" height="22" valign="middle">
    <p style="margin-top: 3; margin-bottom: 3">
    <font FACE="Arial" SIZE="2">
    75 HP</font></td>
  </tr>
  <tr>
    <td width="208" align="center" height="1" valign="middle">
    <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
    <span style="layout-grid-mode: line"><font size="2">Flexible Coupling 
    Type</font></span></td>


    <td width="339" align="center" height="1" valign="middle">
    <p style="margin-top: 3; margin-bottom: 3">
    <font FACE="Arial" SIZE="2">
    Falk 60 T</font></td>
  </tr>
  <tr>
    <td width="208" align="center" height="1" valign="middle">
    <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
    <span style="layout-grid-mode: line"><font size="2">Shaft Diameter</font></span></td>


    <td width="339" align="center" height="1" valign="middle">
    <p style="margin-top: 3; margin-bottom: 3">
    <font FACE="Arial" SIZE="2">
    550 mm</font></td>
  </tr>
  <tr>
    <td width="208" align="center" height="1" valign="middle">
    <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
    <span style="layout-grid-mode: line"><font size="2">Shaft Seal Type</font></span></td>


    <td width="339" align="center" height="1" valign="middle">
    <p style="margin-top: 3; margin-bottom: 3">
    <font FACE="Arial" SIZE="2">
    Packing</font></td>
  </tr>
  <tr>
    <td width="208" align="center" height="1" valign="middle">
    <p class="MsoNormal" style="margin-top: 3; margin-bottom: 3">
    <font size="2">Manufacture</font></td>


    <td width="339" align="center" height="1" valign="middle">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Trans 
    America delivery IMO pump division USA</font></td>
  </tr>
</table>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0"><b>Technical Speciation of  Pumps</b></p>
</font>
<table id="AutoNumber1" style="border-collapse: collapse" borderColor="#111111" cellSpacing="0" cellPadding="0" width="73%" border="1">
  <tr>
    <td style="border: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Name 
    of pump</font></td>
    <td style="border-left: 1px solid; border-right: 1px solid; border-top: 1px solid #111111; border-bottom: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    Recirculation Mazout pump for daily tank</font></td>
  </tr>
  <tr>
    <td style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">No of 
    pumps</font></td>
    <td style="border: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">4</font></td>
  </tr>
  <tr>
    <td style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Pump 
    type</font></td>
    <td style="border: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">G3DH 
    - 250</font></td>
  </tr>
  <tr>
    <td style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Pump 
    speed</font></td>
    <td style="border: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">1450 
    RPM</font></td>
  </tr>
  <tr>
    <td style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    Pressure delivery</font></td>
    <td style="border: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">30 
    PSI</font></td>
  </tr>
  <tr>
    <td style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    Delivered quantity</font></td>
    <td style="border: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">81 
    GPM</font></td>
  </tr>
  <tr>
    <td style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Shaft 
    diameter</font></td>
    <td style="border: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">250 
    mm</font></td>
  </tr>
  <tr>
    <td style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Temp. 
    range</font></td>
    <td style="border: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">100 
    to 165  F</font></td>
  </tr>
  <tr>
    <td style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Motor 
    power</font></td>
    <td style="border: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">7.5 
    HP</font></td>
  </tr>
  <tr>
    <td style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    Flexible coupling type</font></td>
    <td style="border: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Falk 
    20 T</font></td>
  </tr>
  <tr>
    <td style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Shaft 
    seal type</font></td>
    <td style="border: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    Mechanical seal </font></td>
  </tr>
  <tr>
    <td style="border-left: 1px solid #111111; border-right: 1px solid; border-top: 1px solid; border-bottom: 1px solid" align="middle" width="39%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">
    Manufacture</font></td>
    <td style="border: 1px solid" align="middle" width="61%">
    <p style="margin-top: 3; margin-bottom: 3"><font face="Arial" size="2">Trans 
    America delivery IMO pump division USA</font></td>
  </tr>
</table>

</body>

</html>