<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>P-034-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="611" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="56" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="61" height="205"></td>
    <td WIDTH="515" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="311" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><font FACE="Arial" SIZE="2">Mazout Transfer Pump
    </font></b>
    <font size="2"><span style="font-family: Arial; font-weight: 700">f</span></font><span style="font-family: Arial; layout-grid-mode: line; font-weight: 700"><font size="2">or 
    Daily Tank</font></span><b><font FACE="Arial" SIZE="2"><br>
    </font></b>
    <font FACE="Arial" SIZE="2">
    <span style="layout-grid-mode: line; font-weight:700">G3DH  250</span></font><b><font FACE="Arial" SIZE="2"><br>
    </font></b>
    <span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
    <font size="2">Transamerica delaval IMO,
    Pump 
    Division
    USA</font></span></td>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><font size="2"><b><span style="font-family: Arial">&nbsp;
    </span></b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; 
    P-034-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="22" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp; Abou Soltan PS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;<b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="311" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <span dir="ltr"><font face="Arial" size="2">Major Maintenance Procedure 
    (P1-Y1)</font></span></b></td>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>
    Approved
    Date  :&nbsp;&nbsp;&nbsp; &nbsp;03 Aug 2004 </b></font></td>
  </tr>
  <tr>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; Aug&nbsp; 2009</b></font></td>
  </tr>
</table>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Times New Roman">
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 8"><span style="layout-grid-mode: line">This 
document  details the major maintenance procedure P1, which must be performed on an&nbsp;annually 
bases or at any troubles occurs as indicated
</span>by Y1 in the title block.</p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 8">
Function of the pump:<span style="layout-grid-mode: line"> Drawing Mazout through the heater and pumps it to top of daily tank. 
The heater will hold the tank contents at 195 <span dir="RTL">&nbsp;<sup><span lang="AR-SA">5</span></sup></span>F
</span></p>
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 8">The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 13 March 
2004, accepted by eng. Mohamed Abdel Karem Aly general director, reviewed by eng. Sadek Massoad, revised by  EDEPC 
quality control eng. Samir Abd El-Gelil, approved by  eng. Mokhter Abd El Latif 
Abu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality 
control head sector.</p>
</font>

</blockquote>

<p dir="ltr">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

<font face="Times New Roman">

  <ul dir="ltr">

  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><font size="3">Safety 
    fence with caution marks must be surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">Isolate the circuit 
    breaker for motor of this pump.</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">Isolate the electrical 
    cable bearing of the motor of this pump</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">The pump <font size="3">
    must be i</font>solated mechanically by closing suction and delivery valves 
    and drain it.</p>
    </li>
</ul>


    </font>


<p dir="ltr">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
  <font face="Times New Roman">
  <ul>
    <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  Complete maintenance tool set</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  Cleaning fluid, and
  Suitable lifting device,</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  Manual puller, Feeler gauge</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  Lessen set screws, and grease</li>
</ul>


  </font><b><font FACE="Arial" SIZE="5"><p ALIGN="LEFT" dir="ltr">Work to be Carried Out</p>
    </font>


</b>


    <p class="MsoNormal" align="left" dir="ltr" style="margin-top: -5"><font face="Arial" size="4">
    <span style="color: black; layout-grid-mode: line">Disassembly of the Pump&nbsp;
    </span></font></p>
<ol>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top: -6; margin-bottom: 8" dir="ltr" align="left"><font face="Times New Roman">Remove inlet head</font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left"><font face="Times New Roman">Remove cap screws (4) and pull off inlet head (24)</font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left"><font face="Times New Roman">Remove Idler rotors</font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left"><font face="Times New Roman">Remove Bolts (21) Remove thrust plate (9) and spacers 
(20)Remove Idler balance piston housing (18) roll out Idler rotors (17)</font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left"><font face="Times New Roman">Remove in board cover </font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left"><font face="Times New Roman">Remove Bolts (4) with draw the in board cover (9) and O-ring 
(7) from the case (1).</font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left"><font face="Times New Roman">Remove Power rotor assembly</font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left"><font face="Times New Roman">Remove Bolts (16), bearing retainer (26), bearing (14), 
bearing retainer (26), bearing spacer (13) and mechanical seal (23).</font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left"><font face="Times New Roman">Remove rotor housing</font></p>
  </li>
  <li dir="ltr">
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left"><font face="Times New Roman">Push the rotor housing (2) and O ring (6) out of inlet end 
of the case (1)</font></p>
  </li>
</ol>
<p class="MsoNormal" align="left" dir="ltr" style="margin-top: -5; margin-bottom: -5">
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">Inspection&nbsp;of 
the Pump Parts</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="font-size: 12.0pt; layout-grid-mode: line">Check ball bearing 
  (14) and replace if it is necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="font-size: 12.0pt; layout-grid-mode: line">Check </span>
  <span style="font-size: 12.0pt; color: black; layout-grid-mode: line">
  mechanical seal (23) </span>
  <span style="font-size: 12.0pt; layout-grid-mode: line">and replace if it is 
  necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="font-size: 12.0pt; layout-grid-mode: line">Check </span>
  <span style="font-size: 12.0pt; color: black; layout-grid-mode: line">thrust 
  plate (19) </span><span style="font-size: 12.0pt; layout-grid-mode: line">and 
  replace if it is necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="font-size: 12.0pt; layout-grid-mode: line">Check </span>
  <span style="font-size: 12.0pt; color: black; layout-grid-mode: line">rotor 
  housing (2) </span><span style="font-size: 12.0pt; layout-grid-mode: line">and 
  replace if it is necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="font-size: 12.0pt; layout-grid-mode: line">Check </span>
  <span style="font-size: 12.0pt; color: black; layout-grid-mode: line">in board 
  cover (9) </span><span style="font-size: 12.0pt; layout-grid-mode: line">and 
  replace if it is necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="font-size: 12.0pt; layout-grid-mode: line">Check </span>
  <span style="font-size: 12.0pt; color: black; layout-grid-mode: line">power 
  rotor (11) </span><span style="font-size: 12.0pt; layout-grid-mode: line">and 
  replace if it is necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="font-size: 12.0pt; layout-grid-mode: line">Check </span>
  <span style="font-size: 12.0pt; color: black; layout-grid-mode: line">Idler 
  rotor (17) </span><span style="font-size: 12.0pt; layout-grid-mode: line">and 
  replace if it is necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="font-size: 12.0pt; layout-grid-mode: line">Change housing </span>
  <span style="font-size: 12.0pt; color: black; layout-grid-mode: line">O ring 
  (6) </span><span style="font-size: 12.0pt; layout-grid-mode: line">with a new
  </span>one.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="font-size: 12.0pt; layout-grid-mode: line">Change </span>
  <span style="font-size: 12.0pt; color: black; layout-grid-mode: line">cover O 
  ring (7) </span><span style="font-size: 12.0pt; layout-grid-mode: line">with 
  a new one.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="font-size: 12.0pt; layout-grid-mode: line">Change </span>
  <span style="font-size: 12.0pt; color: black; layout-grid-mode: line">Gasket 
  (8) </span><span style="font-size: 12.0pt; layout-grid-mode: line">with a new</span><span style="font-size: 12.0pt; color: black; layout-grid-mode: line"> 
  one</span><span style="font-size: 12.0pt; layout-grid-mode: line">.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; margin-top:0; margin-bottom:4" dir="ltr">
  <span style="font-size: 12.0pt; layout-grid-mode: line">Change </span>
  <span style="font-size: 12.0pt; color: black; layout-grid-mode: line">spacer 
  ring (25) </span><span style="font-size: 12.0pt; layout-grid-mode: line">with 
  a new</span><span style="font-size: 12.0pt; color: black; layout-grid-mode: line"> 
  one</span><span style="font-size: 12.0pt; layout-grid-mode: line">.</span></li>
</ol>
<p class="MsoNormal" style="margin-top:-6; margin-bottom:-11" align="left" dir="ltr">
<font face="Arial" size="4">
<span style="line-height: 160%; layout-grid-mode: line">Assembly of the Pump</span></font></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 4"><span style="font-size: 12.0pt; layout-grid-mode: line">
  Clean every parts well</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 4"><span style="font-size: 12.0pt; layout-grid-mode: line">
  Assembly every part in reverse sequence of disassembly.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 4"><span style="font-size: 12.0pt; layout-grid-mode: line">
  After finishing Assembly of the Pump it, must be rotated by hand.</span></li>
</ol>
<p class="MsoNormal" align="left" style="margin-top: -8; margin-bottom: 0">
<font face="Arial" size="4">
<span style="line-height: 160%; layout-grid-mode: line; ">
Realignment of the Pump and Motor&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></font>
<span style="font-size: 12.0pt; line-height: 160%; layout-grid-mode: line">
According to Table</span></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none; margin-left: 18.0pt" width="452" height="79">
  <tr>
    <td style="width: 246; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="20">
    <p class="MsoNormal" align="center" style="text-align: center; line-height: 160%">
    <span style="line-height: 160%; layout-grid-mode: line">
    <font size="2" face="Arial">Full 
    Indicator Reading&nbsp; (F I R)&nbsp; ( in)</font></span></td>
    <td style="width: 175; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="20">
    <p class="MsoNormal" align="center" style="text-align: center; line-height: 160%">
    <u><span style="line-height: 160%; layout-grid-mode: line">
    <font size="2" face="Arial">&lt;</font></span></u><span dir="RTL" style="line-height: 160%; font-family: Arial; layout-grid-mode: line"><font size="2">
    </font></span><span style="line-height: 160%; layout-grid-mode: line">
    <font size="2" face="Arial">&nbsp;0.005</font></span><span lang="AR-SA" dir="RTL" style="line-height: 160%; font-family: Arial; layout-grid-mode: line"><font size="2"> 
    &quot;</font></span></td>
  </tr>
  <tr>
    <td style="width: 246; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="13">
    <p class="MsoNormal" align="center" style="text-align: center; line-height: 160%">
    <span style="line-height: 160%; layout-grid-mode: line">
    <font size="2" face="Arial">Gap 
    coupling&nbsp; ( in)</font></span></td>
    <td style="width: 175; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="13">
    <p class="MsoNormal" align="center" style="text-align: center; line-height: 160%">
    <span style="line-height: 160%; layout-grid-mode: line">
    <font size="2" face="Arial">0.25</font></span><span lang="AR-SA" dir="RTL" style="line-height: 160%; font-family: Arial; layout-grid-mode: line"><font size="2"> 
    &quot;</font></span></td>
  </tr>
  <tr>
    <td style="width: 246; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; line-height: 160%">
    <span style="line-height: 160%; layout-grid-mode: line">
    <font size="2" face="Arial">Cover 
    Bolt torque ( Lb-in)</font></span></td>
    <td style="width: 175; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; line-height: 160%">
    <span style="line-height: 160%; layout-grid-mode: line">
    <font size="2" face="Arial">200</font></span></td>
  </tr>
  <tr>
    <td style="width: 246; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; line-height: 160%">
    <span style="line-height: 160%; layout-grid-mode: line">
    <font size="2" face="Arial">
    Lubrication wt.&nbsp; ( Lb)</font></span></td>
    <td style="width: 175; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" align="center" height="19">
    <p class="MsoNormal" align="center" style="text-align: center; line-height: 160%">
    <span style="line-height: 160%; layout-grid-mode: line">
    <font size="2" face="Arial">O.19</font></span></td>
  </tr>
</table>
<font face="Arial">
<p class="MsoBodyText3" align="left" dir="ltr" style="margin-top: 8; margin-bottom: 0"><b>Technical Specification of  Pumps</b></p>
</font>
<font face="Times New Roman">
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="80%" id="AutoNumber1" height="1">
  <tr>
    <font FACE="Arial" SIZE="2">
    <td width="37%" align="center" height="22">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Name of Pump</span></td>
    <td width="63%" align="center" height="22">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Recirculation Mazout 
    Pump for Daily Tank</span></td>
    </font>


  </tr>
  <tr>
    <font FACE="Arial" SIZE="2">
    <td width="37%" align="center" height="1">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">No of Pumps</span></td>
    <td width="63%" align="center" height="1">
    <p style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">4</span></td>
    </font>


  </tr>
  <tr>
    <font FACE="Arial" SIZE="2">
    <td width="37%" align="center" height="1">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Pump Type</span></td>
    <td width="63%" align="center" height="1">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">G3DH  250</span></td>
    </font>


  </tr>
  <tr>
    <font FACE="Arial" SIZE="2">
    <td width="37%" align="center" height="1">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Pump speed (RPM)</span></td>
    <td width="63%" align="center" height="1">
    <p style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">1450</span></td>
    </font>


  </tr>
  <tr>
    <font FACE="Arial" SIZE="2">
    <td width="37%" align="center" height="1">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Press. delivery 
    (PSI)</span></td>


    <td width="63%" align="center" height="1">
    <p style="margin-top: 1; margin-bottom: 1">30</td>
  </tr>
  <font face="Times New Roman">
  <tr>
    <font FACE="Arial" SIZE="2">
    <td width="37%" align="center" height="19">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Delivered quantity 
    (GPM )</span></td>


    <td width="63%" align="center" height="19">
    <p style="margin-top: 1; margin-bottom: 1">81</td>
  </tr>
    </font>


  <tr>
    <font FACE="Arial" SIZE="2">
    <td width="37%" align="center" height="17">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Shaft Diameter&nbsp;&nbsp; mm</span></td>
    </font>


<font face="Arial">


    <td width="63%" align="center" height="17">
    <p style="margin-top: 1; margin-bottom: 1"><font size="2">250</font></td>
  </tr>
  <tr>
    <font SIZE="2">
    <td width="37%" align="center" height="1">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Temp Range&nbsp; (  </span><sup>
    <font SIZE="2" face="Arial">
    <span style="layout-grid-mode: line">O</span></font></sup><span style="layout-grid-mode: line">F<sup>&nbsp;
    </sup>)</span></font></td>
    <td width="63%" align="center" height="1">
    <p style="margin-top: 1; margin-bottom: 1">100 to 165</td>
  </tr>
</font>


    <font FACE="Times New Roman" SIZE="5">
  <tr>
    <font FACE="Arial" SIZE="2">
    <td width="37%" align="center" height="1">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Motor Power ( HP )</span></td>
    </font>


</font>


<font face="Arial" SIZE="2">


    <td width="63%" align="center" height="1">
    <p style="margin-top: 1; margin-bottom: 1">7.5</td>
  </tr>
  <font face="Times New Roman" SIZE="5">
  <tr>
    <font FACE="Arial" SIZE="2">
    <td width="37%" align="center" height="1">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Flexible Coupling 
    Type</span></td>


    <td width="63%" align="center" height="1">
    <p style="margin-top: 1; margin-bottom: 1">Falk 20 T</td>
  </tr>
    </font>


<font face="Times New Roman">
  <tr>
    <font FACE="Arial" SIZE="2">
    <td width="37%" align="center" height="1">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Shaft Seal Type</span></td>


    <td width="63%" align="center" height="1">
    <p style="margin-top: 1; margin-bottom: 1">Mechanical Seal</td>
  </tr>
    </font>


    <font face="Times New Roman" size="2">
  <tr>
    <font FACE="Arial">
    <td width="37%" align="center" height="1">
    <p class="MsoNormal" style="margin-top: 1; margin-bottom: 1">
    <span style="layout-grid-mode: line">Manufacture</span></td>
    </font>


    <font FACE="Arial" SIZE="2">


    <td width="63%" align="center" height="1">
    <p style="margin-top: 1; margin-bottom: 1">Trans America Delivery IMO Pump 
    Division USA</td>
  </tr>
</table>
    </font>


    </font></font></font></font></font></font>
    </font>


    </font>
<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
<img border="0" src="graphics/P-034-01.jpg" width="287" height="543"></p>
<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr"><b>
<font FACE="Arial" SIZE="2">G3DH-250</font></b></p>
<font face="Arial">
<p class="MsoPlainText" style="text-align: center; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
<b>Lenged Table</b></p>
<div align="center">
  <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="556" height="167">
    <tr style="page-break-inside: avoid; height: 2.0cm">
      <td style="width: 30; height: 24; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <span style="line-height: 160%; font-family: Arial; layout-grid-mode: line">
      <font size="2">NO</font></span></td>
      <td style="width: 195; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <span style="line-height: 160%; font-family: Arial; layout-grid-mode: line">
      <font size="2">Name</font></span></td>
      <td style="width: 32; height: 24; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <span style="line-height: 160%; font-family: Arial; layout-grid-mode: line">
      <font size="2">NO</font></span></td>
      <td style="width: 228; height: 24; border-left: medium none; border-right: 4.5pt double windowtext; border-top: 4.5pt double windowtext; border-bottom: 1.5pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <span style="line-height: 160%; font-family: Arial; layout-grid-mode: line">
      <font size="2">Name</font></span></td>
    </tr>
    <tr style="page-break-inside: avoid; height: 4.5pt">
      <td style="width: 30; height: 19; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      1</span></font></td>
      <td style="width: 195; height: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Pump Case</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial">15</font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Bearing&nbsp; Retainer Plate</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      2</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Rotor Housing</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial">16</font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p align="center" style="margin-top: 1; margin-bottom: 1">
      <font face="Arial">R</font><font face="Arial" size="2"><span style="line-height: 160%; layout-grid-mode: line">etainer 
      Bolt</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      3</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Plug</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial">17</font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Idler&nbsp;&nbsp; rotor</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      4</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Bolt</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial">18</font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p align="center" style="margin-top: 1; margin-bottom: 1"><font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Balance&nbsp; Piston Housing</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      5</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      O&nbsp; ring</span></font></td>
      <td style="width: 32; height: 19; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      19</span></font></td>
      <td style="width: 228; height: 19; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Thrust&nbsp;plate</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      6</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Housing&nbsp;O&nbsp;ring</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      20</span></font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Spacer</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      7</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Cover&nbsp;O ring</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      21</span></font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Hex bolt</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      8</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Gasket</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      22</span></font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Lock&nbsp;washer</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      9</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      In board&nbsp;cover</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      23</span></font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Mechanical seal</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      10</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Cover Bolt</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      24</span></font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Inlet head</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      11</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Main rotor</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      25</span></font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Spacer ring</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      12</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Piston</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      26</span></font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Retaining ring</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      13</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Bearing&nbsp; spacer</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      27</span></font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Balance tube</span></font></td>
    </tr>
    <tr style="page-break-inside: avoid">
      <td style="width: 30; border-left: 4.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="11" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      14</span></font></td>
      <td style="width: 195; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="11" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      Bearing</span></font></td>
      <td style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="11" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      &nbsp;28</span></font></td>
      <td style="width: 228; border-left: medium none; border-right: 4.5pt double windowtext; border-top: medium none; border-bottom: 4.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="11" valign="middle">
      <p class="MsoNormal" align="center" style="text-align: center; margin-top:1; margin-bottom:1">
      <font face="Arial" size="2">
      <span style="line-height: 160%; layout-grid-mode: line">
      &nbsp;Key</span></font></td>
    </tr>
  </table>
</div>
</font>


    
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>