<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>P-042-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Approved&nbsp;&nbsp; </title>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=604>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="207"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=509>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=300>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT></B>
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line; font-weight: 700">
    Mazout Transfer Pump&nbsp;&nbsp; </span></P>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line; font-weight: 700">
    323FF-550</span></p>
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line; font-weight: 700">
    Transamerica Deleval IMO Pump Division&nbsp;USA</span></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=191><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; </SPAN></B><span dir="ltr"><B> <font face="Arial" size="2">
    &nbsp;&nbsp;&nbsp; P-042-r0</font></B></span></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=191><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN>Abu Sultan </FONT></SPAN><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>PS </FONT></SPAN><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2>4x150</FONT></SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=204><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      &nbsp;<font face="Arial" size="2">&nbsp;<b>APPROVED</b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=300><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" SIZE="2">Major Maintenance Procedures </font></B>
    <font face="Arial"><b><font size="2">&nbsp;(P1-Y1) ??</font></b></font></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=197><B>
    <FONT face=Arial 
      size=1>Approved</FONT></B><FONT face=Arial 
      size=1><B> Date: </B></FONT><b><span dir="ltr"><FONT face=Arial size=1>
    &nbsp;&nbsp;&nbsp;&nbsp; 18 Oct 2004</FONT></span></b></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=197><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:&nbsp;</B></FONT><b><span dir="ltr"><FONT face=Arial size=1>&nbsp;&nbsp; 
    Oct 2009</FONT></span></b></TD></B></TR></TABLE>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>

<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: -10; margin-bottom: 8">
<span style="layout-grid-mode: line">This document out lines the major 
maintenance procedure&nbsp;P1, which must be performed on an annually bases as 
indicated by Y1 in the title block </span></p>
<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
The pump function: <span style="layout-grid-mode: line">transferring Mazout 
from main tank 
to another main tank&nbsp;or transferring Mazout from main tank to daily tank</span></p>
<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" align="justify">
<span style="layout-grid-mode: line">The first draft is initiated by eng. Emad El 
din Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPC inspection &amp; 
quality control eng. Samir Abd El- Gelil, approved by general manager eng. Mokhter Abd Ellatif, </span>
  <span style="font-weight: 400"><font size="3">and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection 
&amp; quality control head sector.</font></span></p>

<p dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 0">
<font size="2"><span style="font-family: Arial; font-weight: 700">
Technical Specification</span></font></p>

<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="width: 480; border-collapse: collapse; border: medium none">
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="left" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Shaft Diameter&nbsp; mm</span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    550</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    No.&nbsp;of Pumps</span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    3</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pump Type</span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    323FF - 550</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pump speed</span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    960 RPM</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Press. delivery</span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    15 PSI</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Delivered quantity</span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    1204 GPM</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Temp. Range</span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    90 - 100 F</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Motor Power</span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    75 HP</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Flexible Coupling Type</span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    &nbsp; Falk&nbsp;&nbsp;60 T</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Shaft Diameter </span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    550 mm</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Shaft Seal type</span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <h6 dir="ltr" style="line-height: 100%; margin: 1 0" align="center">
    <span style="font-size: 10.0pt; font-family: Arial; font-weight: 400">
    Packing</span></h6>
    </td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.2pt">
    <td style="width: 170; height: 14.2pt; border-left: 1.5pt double windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Manufacture</span></td>
    <td style="width: 310; height: 14.2pt; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Transamerica Delaval&nbsp; MO Pump Division USA</span></td>
  </tr>
</table>

</blockquote>

<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Safety Precautions</font></p>
</b>
<ul>
  <font FACE="Times New Roman">


  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: -6; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work permit must be issued and the  maintenance 
  staff should carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
    

</font>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="layout-grid-mode: line">Isolate the circuit breaker for motor of 
  this pump</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="layout-grid-mode: line">Isolate the electrical cable bearing of 
  the motor of this pump</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: -10">
  <span style="layout-grid-mode: line">The pump must be is isolated mechanically 
  by closing suction and delivery valves</span><font SIZE="3">
  
  </font><span style="layout-grid-mode: line">and drain it.</span></li>
</ul>
<b>
<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="5">Tools and Equipment</font></p>
</b>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -10; margin-bottom: 0">
  <font face="Times New Roman">Complete maintenance tool set.</font></li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Cleaning fluid, suitable lifting device</font></li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <font face="Times New Roman">Manual puller, feeler gauges.</font></li>
  <li>
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="layout-grid-mode: line">Lessen set screws, grease.</span></li>
</ul>
<b>
<p ALIGN="LEFT"><font face="Arial" size="5">Work to be Carried Out</font></p>
</b>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Disassembly of the Pump</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Remove tubing (27) from inboard end (3) 
  and outboard end (2) of pump.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line"><font color="#0000FF">Remove packing</font>
  <font color="#0000FF">(21)</font> from packing cover 
  box (4).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Remove bolts (7) from each cover (2) &amp; 
  (3) for remove outboard end ,inboard cover (2) &amp; (3), and gasket (6). </span>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Remove bolts (30), cover (8) and gasket 
  (5) from outboard cover (2)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Remove cap screws (18) internal tooth 
  washers (19) and shim (16) from outboard bracket (11).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Remove bracket (11) from housing (10) by 
  remove bolts (14) for each side. &nbsp;</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Remove spring pin (15) to slide bushing 
  (26) from (12) for each side. &nbsp;</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">rotor each inboard and outboard 
  Idler (four Idlers)&nbsp;from housing (24),(23) slide power rotor form housing (22)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Remove capscrews (12) and internal tooth 
  washers (13) to remove cover (17).</span></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Inspection of the Pump Parts</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Check the Main rotor (22) and renewed if 
  necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Check inboard Idler (23) and renewed&nbsp; 
  if necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Check outboard Idler (24) and renewed&nbsp; 
  if necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Check Bushing (26) and renewed if 
  necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Check shin&nbsp;(16) and renewed&nbsp;if 
  necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Check sprint pin (15) and renewed if 
  necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Check housing of pump&nbsp;(10) and 
  renewed&nbsp; if necessary.</span></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<span style="font-size: 14.0pt; font-family: Arial; layout-grid-mode: line">
Assembly of the Pump</span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Clean every part well.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Assembly every part in reverse sequence 
  of disassembly.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">After finishing assembly of the pump 
  rotate the main shaft by hand.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Realignment of the pump and motor </span>
  according to the following table:<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="373" height="94">
    <tr style="height: 17.0pt">
      <td style="width: 241; height: 23; border: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Lube WT ( I b ) </span></td>
      <td style="width: 95; height: 23; border-left: medium none; border-right: 1.5pt double windowtext; border-top: 1.5pt double windowtext; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      0.19</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 241; height: 21; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Operating Alignment Limits ( Inch )</span></td>
      <td style="width: 95; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <u>
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      &lt;</span></u><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line"> 
      0.005</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 241; height: 21; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Gap Of Coupling&nbsp; ( Inch )</span></td>
      <td style="width: 95; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      0.125</span></td>
    </tr>
    <tr style="height: 17.0pt">
      <td style="width: 241; height: 21; border-left: 1.5pt double windowtext; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      Cover Bolt Torque ( I b  In )</span></td>
      <td style="width: 95; height: 21; border-left: medium none; border-right: 1.5pt double windowtext; border-top: medium none; border-bottom: 1.5pt double windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      200</span></td>
    </tr>
  </table>
  </li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Operation of the Pump</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Ensure that the pump is OK and record the 
  readings of pressure, temp., vibration,&nbsp;according to the technical 
  specification table at introduction, and compare with the previous reading.</font></li>
</ol>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">
<b><font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Pump Code:</font></b></p>
<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="2">Checked
by :
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Signature:&nbsp;&nbsp;
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
Date :</font></b></p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="center" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Trouble Shooting</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="92%" id="AutoNumber1" height="436">
  <tr>
    <td width="27%" align="center" height="31" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0"><b>
    <font face="Arial" size="2">Trouble</font></b></td>
    <td width="26%" align="center" height="31">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0"><b>
    <font face="Arial" size="2">Possible Reasons</font></b></td>
    <td width="47%" height="31" align="justify">
    <p align="center" style="margin: 0 8"><b><font face="Arial" size="2">Remedy</font></b></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="45" valign="top" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">1. Loss of Flow</font></td>
    <td width="26%" align="left" height="45" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">System component malfunction</font></td>
    <td width="47%" height="45" valign="top" align="justify">
    <p style="margin: 0 8" align="justify"><font size="2" face="Arial">Inspect all system components and 
    correct malfunction make sure all valve are in their proper position and suction and discharge line are open</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="36" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="26%" align="left" height="36" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Incorrect pump rotation</font></td>
    <td width="47%" height="36" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">Shut down immediately. 
    Imo Pump are unidirectional and extended reverse rotation can cause damage. 
    Reveres the direction of the driver</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="41" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="26%" align="left" height="41" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Loss of prime or Boost pressure</font></td>
    <td width="47%" height="41" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">Shut down the pump repine the pump and restart repeat until pump primes. 
    Check boost system for malfunction</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="27" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="26%" align="left" height="27" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Air leak in suction</font></td>
    <td width="47%" height="27" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">Symptoms are form in the fluid and noise. Reseal and tighten all joints in suction line</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="40" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="26%" align="left" height="40" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Low oil level in reservoir</font></td>
    <td width="47%" height="40" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">May be accompanied by noise and air in the fluid fill reservoir to proper level be sure intake is for enough below the minimum fluid level to prevent vortex</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="33" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="26%" align="left" height="33" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">In sufficient inlet</font></td>
    <td width="47%" height="33" valign="top" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">May be accompanied by noise 
    may be caused by high fluid viscosity on cold start. Check suction line for blockage, closed valve or foot valve, clogged strainer. Check for plugged breather in tank</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="46" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="26%" align="left" height="46" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Mechanical trouble</font></td>
    <td width="47%" height="46" align="justify" valign="top">
    <p style="margin: 0 8"><font face="Arial" size="2">Loss coupling, broken 
    shaft, failed pump, may be accompanied by noise or vibration locate and correct cause</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="22" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">2. Noisy or Vibration Pump</font></td>
    <td width="26%" align="left" height="22">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Insufficient inlet pressure</font></td>
    <td width="47%" height="22" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">May be pump speed excessive</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="36" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="26%" align="left" height="36" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Air in fluid</font></td>
    <td width="47%" height="36" align="justify" valign="top">
    <p style="margin: 0 8"><font face="Arial" size="2">Check for leak in suction line low fluid level vortex at inlet to suction line, or return lines above fluid level
    </font> </td>
  </tr>
  <tr>
    <td width="27%" align="center" height="39" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="26%" align="left" height="39" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Pump not aligned</font></td>
    <td width="47%" height="39" valign="top" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Realign the pump. Misalignment 
    may also be caused be temperature variation </font> </td>
  </tr>
  <tr>
    <td width="27%" align="center" height="28" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="26%" align="center" height="28" valign="top">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Mechanical problems</font></td>
    <td width="47%" height="28" valign="top" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Loose or mis-positioned coupling broken shaft, bad bearing</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="28" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p align="left" style="margin-left: 8; margin-right: 8">
    <font size="2" face="Arial">3. Excessive Power </font></td>
    <td width="26%" height="28" valign="middle">
    <p style="margin-left: 8; margin-right: 8">
    <font size="2" face="Arial">Pump speed excessive</font></td>
    <td width="47%" height="28" valign="middle" align="justify">
    <p style="margin-left: 8; margin-right: 8"><font face="Arial" size="2">Reduce pump rotational speed</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="23" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0" align="left">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp; Consumption</font></td>
    <td width="26%" height="23" valign="middle">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">High fluid viscosity</font></td>
    <td width="47%" height="23" valign="middle" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Reduce viscosity by temperature control of fluid</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="23" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="26%" height="23" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">High pressure</font></td>
    <td width="47%" height="23" valign="top" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Checks for blockage of 
    discharge line from the pump</font></td>
  </tr>
  <tr>
    <td width="27%" align="center" height="32" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="26%" height="32" valign="top" style="border-bottom-color: #111111; border-bottom-width: 1">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Mechanical</font></td>
    <td width="47%" height="32" valign="top" align="justify" style="border-bottom-color: #111111; border-bottom-width: 1">
    <p style="margin: 0 8"><font face="Arial" size="2">Bent shaft, tight pacing pipe strain, failed pump locate and&nbsp;correct cause</font></td>
  </tr>
</table>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p align="left" dir="LTR" style="text-align: center">
<img border="0" src="graphics/P-042-01.jpg" width="469" height="685"></p>
<p class="MsoNormal" align="center" dir="ltr" style="text-align:center;direction:
ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0"><b><span style="font-size:10.0pt;font-family:Arial">
323FF- 550</span></b></p>
<h4 align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><span style="font-family: Arial"><font size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Lenged Table</font></span></h4>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="610">
  <tr style="height: 17.0pt">
    <td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Item</span></td>
    <td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Designation</span></td>
    <td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Item</span></td>
    <td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Designation</span></td>
    <td style="width: 46; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Item</span></td>
    <td style="width: 215; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Designation</span></td>
  </tr>
  <tr style="height: 17.0pt">
    <td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">1</span></td>
    <td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <h2 align="left" dir="ltr" style="margin: 1 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both">
    Case</span></h2>
    </td>
    <td style="width: 29; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">11</span></td>
    <td style="width: 211; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Bracket</span></td>
    <td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">21</span></td>
    <td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Packing</span></td>
  </tr>
  <tr style="height: 17.0pt">
    <td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">2</span></td>
    <td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Outboard Cover</span></td>
    <td style="width: 29; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">12</span></td>
    <td style="width: 211; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Capscrow</span></td>
    <td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">22</span></td>
    <td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Main Rotor</span></td>
  </tr>
  <tr style="height: 17.0pt">
    <td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">3</span></td>
    <td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Inboard Cover</span></td>
    <td style="width: 29; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">13</span></td>
    <td style="width: 211; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Internal tooth Washer</span></td>
    <td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">23</span></td>
    <td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Inboard Idler</span></td>
  </tr>
  <tr style="height: 17.0pt">
    <td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">4</span></td>
    <td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Packing Cover Box</span></td>
    <td style="width: 29; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">14</span></td>
    <td style="width: 211; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Bolt for Bracket</span></td>
    <td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">24</span></td>
    <td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Outboard Idler</span></td>
  </tr>
  <tr style="height: 17.0pt">
    <td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">5</span></td>
    <td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Gasket</span></td>
    <td style="width: 29; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">15</span></td>
    <td style="width: 211; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Sprint Pin</span></td>
    <td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">25</span></td>
    <td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Key</span></td>
  </tr>
  <tr style="height: 17.0pt">
    <td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">6</span></td>
    <td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Gasket</span></td>
    <td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">16</span></td>
    <td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Shim</span></td>
    <td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">26</span></td>
    <td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Bushing</span></td>
  </tr>
  <tr style="height: 17.0pt">
    <td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">7</span></td>
    <td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Bolt</span></td>
    <td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">17</span></td>
    <td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Cover</span></td>
    <td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">27</span></td>
    <td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Tubing</span></td>
  </tr>
  <tr style="height: 17.0pt">
    <td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">8</span></td>
    <td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Cover</span></td>
    <td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">18</span></td>
    <td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Capscrow</span></td>
    <td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">28</span></td>
    <td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Set screw</span></td>
  </tr>
  <tr style="height: 17.0pt">
    <td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">9</span></td>
    <td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Plug</span></td>
    <td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">19</span></td>
    <td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Internal tooth Washer</span></td>
    <td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">29</span></td>
    <td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Set screw</span></td>
  </tr>
  <tr style="height: 17.0pt">
    <td style="width: 25; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">10</span></td>
    <td style="width: 210; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Housing</span></td>
    <td style="width: 43; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">20</span></td>
    <td style="width: 216; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Gland</span></td>
    <td style="width: 42; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">30</span></td>
    <td style="width: 201; height: 17.0pt; border-left-color: #000000; border-left-width: 2; border-right-color: windowtext; border-right-width: 2; border-top-color: #000000; border-top-width: 2; border-bottom-color: windowtext; border-bottom-width: 2; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 1; margin-bottom: 1">
    <span style="font-size:10.0pt;font-family:Arial">Bolt for free Cover</span></td>
  </tr>
  </table>

</body>

</html>