<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">


<title>P-043-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
approved&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Arial Black";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
span.GramE
	{}
-->
</style>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="570" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="56" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="61" height="204"></b></td>
    <td WIDTH="474" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="3" HEIGHT="1" dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment:</font></b><p align="left" style="margin-top: 0; margin-bottom: 0">
    <b><font face="Arial" size="2">F</font><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">uel Oil 
    Unloading Pump<br>
    GTS 133 - 100FBEM/012</span><font FACE="Arial" SIZE="2"><br>
      </font></b>
    <span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
    <font size="2">Transamerica Deleval IMO,
    <br>
    Pump 
    Division
    USA</font></span></td>
    <td WIDTH="181" VALIGN="middle" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><font size="2"><b><span style="font-family: Arial">&nbsp;
    </span></b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;P-043-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="181" VALIGN="middle" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    &nbsp;&nbsp;&nbsp;Abu Sultan PS </font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="181" VALIGN="middle" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;<b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <span dir="ltr"><font FACE="Arial" SIZE="2">Equipment Inspection (I1-M6)</font></span></b></td>
    <td WIDTH="174" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date :&nbsp;&nbsp;&nbsp; </b></font><b><font face="Arial" size="1">
    29 Sep 2004</font></b></td>
  </tr>
  <tr>
    <td WIDTH="174" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; </b></font><b><font face="Arial" size="1">Sep 2009</font></b></td>
  </tr>
</table>

<p dir="ltr" align="left">&nbsp;</p>

<p dir="ltr" align="left">&nbsp;</p>

<p dir="ltr" align="left">&nbsp;</p>

<p dir="ltr" align="left">&nbsp;</p>

<p dir="ltr" align="left">&nbsp;</p>

<p dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Times New Roman">
<p class="MsoBodyText3" align="justify" style="margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="layout-grid-mode: line">This 
document  details the equipment inspection</span><span style="font-weight: 400"> 
I1</span><span style="layout-grid-mode: line">, which must be performed 
on every six months as indicated
</span>by M6 in the title block.</p>
<p class="MsoBodyText3" dir="ltr" style="margin-top: 0; margin-bottom: 8" align="justify">
<span style="font-size:12.0pt;font-weight:normal">Mazout unloading Pump is used to transfer Mazout from pipes to storage 
tanks</span></p>
<p class="MsoBodyText3" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 8">
The first draft initiated by eng. Emad El din Ali Abd Alla, accepted by eng. 
Mokhtar Abdel Latef general director, revised by EDEPC quality control eng. 
Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif Abu Soltan Power 
Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality control head sector.<br>
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">
Technical Specification of these Pumps</font></span></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="531" id="AutoNumber1" height="290">
  <tr>
      <td style="width: 209; height: 29; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center">
      <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Name of 
      Pump</span></font></td>
      <td width="309" style="border-style: double; border-width: 3" height="29" align="center">
      <p align="center">
<font face="Arial" size="2">Mazout Unloading<span style="layout-grid-mode: line"> 
      Pump</span></font></td>
  </tr>
  <tr>
      <td style="width: 209; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">No. of 
      Pumps</span></font></td>

<font face="Arial" size="2">
      <td width="309" style="border-style: double; border-width: 3" height="23" align="center">
      <p align="center">4</td>
</font>

  </tr>
  <tr>
      <td style="width: 209; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Pump Type</span></font></td>
<font face="Arial" size="2">
      <td width="309" style="border-style: double; border-width: 3" height="23" align="center">
      <span style="layout-grid-mode: line">GTS 133 - 100FBEM/012</span></td>
</font>

  </tr>

  <tr>
      <td style="width: 209; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Pump 
      Speed&nbsp; RPM</span></font></td>
      <td width="309" style="border-style: double; border-width: 3" height="21" align="center">
      1450</td>
  </tr>
  <tr>
      <td style="width: 209; height: 25; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center">
      <p class="MsoNormal" align="center" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Pressure 
       
      delivery PSI</span></font></td>
    <td width="309" style="border-style: double; border-width: 3" height="25" align="center">
    78</td>
  </tr>
  <tr>

<font face="Arial" size="2">
      <td style="width: 209; height: 25; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center">
      <p align="left">D</font><font face="Arial" size="2"><span style="layout-grid-mode: line">elivered 
      quantity GPM</span></font></td>
    <td width="309" style="border-style: double; border-width: 3" height="25" align="center">
    600</td>
</font>

  </tr>
  <tr>

<font face="Arial" size="2">
      <td style="width: 209; height: 25; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" align="center">
      <p align="left">Temp. range&nbsp; <sup><font size="1">O</font></sup>F</td>
    <td width="309" style="border-style: double; border-width: 3" height="25" align="center">
    300 - 400</td>
</font>

  </tr>
  <tr>

<font face="Arial" size="2">
    <td width="217" style="border-style: double; border-width: 3" height="23" align="center">
    <p align="left" style="margin-left: 6">Motor Power&nbsp; HP</td>
    <td width="309" style="border-style: double; border-width: 3" height="23" align="center">
    57.3</td>
</font>

  </tr>
  <tr>

<font face="Arial" size="2">
    <td width="217" style="border-style: double; border-width: 3" height="23" align="center">
    <p align="left" style="margin-left: 6">Flexible seal type</td>
    <td width="309" style="border-style: double; border-width: 3" height="23" align="center">
    Falk 60T</td>
</font>

  </tr>
  <tr>

<font face="Arial" size="2">
    <td width="217" style="border-style: double; border-width: 3" height="23" align="center">
    <p align="left" style="margin-left: 6">Shaft seae type</td>
    <td width="309" style="border-style: double; border-width: 3" height="23" align="center">
    Packing</td>
</font>

  </tr>
  <tr>

<font face="Arial" size="2">
    <td width="217" style="border-style: double; border-width: 3" height="23" align="center">
    <p align="left" style="margin-left: 6">Lubrication</td>
    <td width="309" style="border-style: double; border-width: 3" height="23" align="center">
    Mobil gear 629 or gulf lube HD30</td>
</font>

  </tr>
  <tr>

<font face="Arial" size="2">
    <td width="217" style="border-style: double; border-width: 3" height="23" align="center">
    <p align="left" style="margin-left: 6">Grease</td>
    <td width="309" style="border-style: double; border-width: 3" height="23" align="center">
    Moblilux grease no. 2 or gulf crowm grease</td>
</font>

  </tr>
  <tr>

<font face="Arial" size="2">
    <td width="217" style="border-style: double; border-width: 3" height="20" align="center">
      <p align="left" style="margin-left: 6">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">
      Manufacture</span></font></td>
    <td width="309" style="border-style: double; border-width: 3" height="20" align="center">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Transamerico 
      Deleval IMO&nbsp;Pump&nbsp;Division&nbsp;USA</span></font></td>
</font>

  </tr>
</table>

</blockquote>

</font>

<p dir="ltr" align="left" style="margin-bottom: -8">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

<font face="Times New Roman">

  <ul dir="ltr">

  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr" align="left"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr" align="left"><font size="3">
    Safety fence with caution marks must be surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr" align="left"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='text-align:left;
mso-pagination:none;mso-list:l3 level1 lfo1;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:4'><font size="3">
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">Isolate the
circuit breaker for Motor of this Pump </span></font><o:p></o:p>
    <span style="layout-grid-mode: line">when work on the Pump.</span></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='text-align:left;
mso-pagination:none;mso-list:l3 level1 lfo1;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:4'><font size="3">
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">Isolate the
electrical cable Bearing of the Motor of this Pump</span></font><o:p></o:p></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='text-align:left;
mso-pagination:none;mso-list:l3 level1 lfo1;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:0; margin-bottom:4'>
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">
<font size="3">The Pump must be is Isolated mechanically by closing suction and 
delivery valves and drain it.</font></span></p>

    </li>
</ul>


    </font>


<p dir="ltr" align="left">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
  <font face="Times New Roman">
  <ul>
    <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  Complete maintenance tool set</li>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l2 level1 lfo2;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">Cleaning
fluid, <span class=SpellE>suitable</span> lifting device.</span></font><o:p></o:p></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l2 level1 lfo2;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">Manual
puller, feeler gauge</span></font><o:p></o:p></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l2 level1 lfo2;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">
<font size="3">Lessen set </font> <span
class=SpellE><font size="3">screws, grease</font></span></span></p>

    </li>
</ul>


  </font><font FACE="Arial" SIZE="5"><b><p ALIGN="LEFT" dir="ltr">Work to be Carried Out</p>


</b>


    </font>


<ol>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">Check the direction of the Pump</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">Be Sure there is no any abnormal 
      noise&nbsp; or&nbsp; vibration and prevent it if&nbsp; found </span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      Ensure<span style="layout-grid-mode: line"> there is no any leakage from 
      any gasket or any O-rig and prevent it if found.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">Check pressure in delivery of the 
      pump.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">Check quantity of the pump.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
      <span style="layout-grid-mode: line">Check alignment of the pump according 
      to table no.&nbsp; 2.<br>
      </span><b>
      <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
      <br>
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      Table No. 2&nbsp; (Alignment limits for Coupling)</span></b></p>
      <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" width="69%" style="width: 69.66%; border-collapse: collapse; border: medium none">
        <tr>
          <td width="71%" valign="top" style="width:71.1%;border:solid windowtext 1.0pt;
  padding:0cm 5.4pt 0cm 5.4pt">
          <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 4; margin-top:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          Lube&nbsp;Wt&nbsp;(l b)</span></td>
          <td width="28%" valign="top" style="width: 28.9%; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
          <p class="MsoNormal" align="left" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-bottom: 4; margin-top:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          0.19</span></td>
        </tr>
        <tr>
          <td width="71%" valign="top" style="width: 71.1%; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
          <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          Operating Alignment Limits (inch)</span></td>
          <td width="28%" valign="top" style="width: 28.9%; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
          <p class="MsoNormal" align="center" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <u>
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          &lt; </span></u>
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          0.005</span><span lang="AR-SA" dir="RTL" style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">&quot;</span></td>
        </tr>
        <tr>
          <td width="71%" valign="top" style="width: 71.1%; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
          <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          Gap of coupling&nbsp; (inch)</span></td>
          <td width="28%" valign="top" style="width: 28.9%; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
          <p class="MsoNormal" align="center" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          0.125</span><span lang="AR-SA" dir="RTL" style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">&quot;</span></td>
        </tr>
        <tr>
          <td width="71%" valign="top" style="width: 71.1%; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
          <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          Cover Bolt Torque&nbsp; (1b  in)</span></td>
          <td width="28%" valign="top" style="width: 28.9%; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
          <p class="MsoNormal" align="center" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          200</span></td>
        </tr>
      </table>
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">&nbsp;</li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom:8">
      <span style="layout-grid-mode: line">Change lubrication of coupling (WT= 
      0.19LB)<b> </b></span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom:8">
      <span style="layout-grid-mode: line">Cheek the temperature of bearing 
      house (300-400</span><span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">5</span><span style="layout-grid-mode: line"> 
      F) and grease</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
      Change the lubrication oil and grease from externally lubricated timing 
      gears and bearing.<span style="layout-grid-mode: line"><br>
      <br>
      - Lubrication oil:&nbsp;&nbsp; Mobil gear
      629 03 or Gulf lube HD 30<br>
      - Grease:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      Mobil grease no. 2 or Gulf crown grease 2</span></li>
</ol>
<h3 dir="LTR" style="line-height: normal; text-align: left; margin-left: 0cm">
<span style="font-weight: 400"><span dir="ltr"><font face="Arial">Before 
Isolated the Pump mechanically and electrically</font><font size="3">&nbsp;&nbsp; </font></span></span></h3>
<ol>
  <li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right:0; margin-top:0; margin-bottom:8">
    <font size="3"><span style="layout-grid-mode: line">Check any 
    noise or vibration in Pump&nbsp;&nbsp; </span></font></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right:0; margin-top:0; margin-bottom:8">
    <font size="3"><span style="layout-grid-mode: line">Check the 
    direction of the Motor rotation.</span></font></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right:0; margin-top:0; margin-bottom:8">
    <font size="3"><span style="layout-grid-mode: line">Check 
    leakage from any Gasket or any O-ring.</span></font></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right:0; margin-top:0; margin-bottom:8">
<span style="layout-grid-mode: line"><font size="3">Check 
    Pressure in delivery of the Pump's 
    delivery.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right:0; margin-top:0; margin-bottom:8">
<font size="3"><span style="layout-grid-mode: line">Check the Temperature of 
    Bearing house it 
    must be less than 400 5F </span></font></li>
</ol>
<h3 dir="ltr" style="line-height: normal; text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 0">
<span style="font-weight: 400"><font face="Arial">After Isolated the Pump 
mechanically and electrically </font><font size="3">fgvhgf</font></span></h3>
<ol>
  <li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 8">
    <span style="layout-grid-mode: line"><font size="3">Check&nbsp; the impeller and 
    casing from mechanical wear and measure the clearances by dismantle the Pump.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 8">
    <span style="layout-grid-mode: line"><font size="3">Check the bearing in the 
    pump.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 8">
    <span style="layout-grid-mode: line"><font size="3">Prevent the leakage from 
    gasket or O&nbsp; ring by renewed it.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 8">
C<span style="layout-grid-mode: line"><font size="3">heck the coupling</font></span><sup><span lang="AR-SA" dir="RTL" style="layout-grid-mode: line"><font size="3">&#1608;</font></span></sup><span style="layout-grid-mode: line"><font size="3">s 
    pins and change grease of coupling.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 8">
    <span style="layout-grid-mode: line"><font size="3">Retighten all bolts 
    connected pump and motor&nbsp;with foundation.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 8">
    <span style="layout-grid-mode: line"><font size="3">Check the alignment 
    between pump and motor.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 8">
    <font size="3">Change the packing if leakage is heavy didn't prevented by 
    tighten the gland bolts.</font></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Operation of the Pump</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Ensure that the pump is OK and record the 
  readings of pressure, temp., vibration,&nbsp; according to the technical 
  specification table at introduction, and compare with the previous reading.</font></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-size: 14.0pt; layout-grid-mode: line">Notes :</span></b></p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
..</p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
..</p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
..</p>


<P align=left><b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment code:
<br>
Checked by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;Date :</font></b></P>


    </body>

</html>