<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>P-044-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
approved </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line;
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Arial Black";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:11.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="604" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <B>
    <IMG border=0 
      src="../../images/mpis-1.gif" width="59" height="199"></B></td>
    <td WIDTH="509" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="305" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><font FACE="Arial" SIZE="2">Mazout Unloading</font><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line"> 
    Pump</span><font FACE="Arial" SIZE="2"><br>
    GTS133 - 100FBEM/012</font><font color="#0000FF" FACE="Arial" SIZE="2"><br>
    </font> 
    </b>
    <span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
    <font size="2">Transamerica Delaval IMO
    Pump Division
    USA</font></span></td>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp; P-044-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="22" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    Abu Sultan 4x150PS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font><b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="305" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><b><font FACE="Arial" SIZE="1">Procedure:</font></b><p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <span dir="ltr"><b><font face="Arial" size="2">Major </font></b></span><b>
    <span dir="ltr"><font FACE="Arial" SIZE="2">Maintenance Procedures (P1-Y1)</font></span></b></td>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp;&nbsp;18 Oct 2004 &nbsp;</b></font></td>
  </tr>
  <tr>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; Oct 2009</b></font></td>
  </tr>
</table>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
<font size="5">&nbsp;</font></p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<p style="margin-top: -6; margin-bottom: 8" dir="ltr" align="left">
<font face="Times New Roman">
This document&nbsp;&nbsp;outlines&nbsp; the maintenance procedures P1, which 
performed on an annually bases </font><span style="font-family: Times New Roman">or 
at any troubles accrues </span>
<font face="Times New Roman">
as indicated by Y1 in the title block.</font></p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
The function<span style="font-family: Times New Roman"> of Mazout (screw pump) 
fuel oil unloading pump</span>:
<span style="font-family: Times New Roman">transferring Mazout from pipes to storage tanks.</span></p>

<p class="MsoNormal" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" align="justify">
<span style="layout-grid-mode: line">The first draft is initiated by eng. Emad El 
din Ali Elbana, reviewed by eng. Sadek Massoad, revised by EDEPC inspection &amp; 
quality control eng. Samir Abd El- Gelil, approved by general manager eng. Mokhter Abd Ellatif, </span>
  <span style="font-weight: 400"><font size="3">and certified by eng. Aly Mostafa El-Lethy: EDEPC inspection 
&amp; quality control head sector.</font></span></p>

<font face="Arial">
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr"><b>
Technical Specification</b></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="width: 482; border-collapse: collapse; height: 17; border: medium none">
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 23; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Name of Pump</font></span></td>
    <td style="width: 322; height: 23; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family:
  Arial"><font size="2">Mazout</font></span><span style="font-family: Arial; layout-grid-mode: line"><font size="2"> 
    Unloading Pump&nbsp; </font> </span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 19; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">No. of Pumps</font></span></td>
    <td style="width: 322; height: 19; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">4</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 20; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Pump Type</font></span></td>
    <td style="width: 322; height: 20; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">GTS133 -100FBEM/ 012</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 16; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Pump speed</font></span></td>
    <td style="width: 322; height: 16; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">1450</font></span><font face="Arial"><span style="font-family: Arial; layout-grid-mode: line"><font size="2"> 
    RPM</font></span></font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 22; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Press. delivery</font></span></td>
    <td style="width: 322; height: 22; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">78</font></span><font face="Arial"><span style="font-family: Arial; layout-grid-mode: line"><font size="2"> 
    PSI</font></span></font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 20; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Delivered quantity</font></span></td>
    <td style="width: 322; height: 20; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">600</font></span><font face="Arial"><span style="font-family: Arial; layout-grid-mode: line"><font size="2"> 
    GPM</font></span></font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 24; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Temp  Range</font></span></td>
    <td style="width: 322; height: 24; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">300 - 400</font></span><font face="Arial"><span style="font-family: Arial; layout-grid-mode: line"><font size="2">&nbsp; <sup>o</sup>F</font></span></font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 19; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Motor Power</font></span></td>
    <td style="width: 322; height: 19; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">57.3</font></span><font face="Arial"><span style="font-family: Arial; layout-grid-mode: line"><font size="2"> 
    HP</font></span></font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 23; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Flexible Coupling Type</font></span></td>
    <td style="width: 322; height: 23; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Falk&nbsp;60 T</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 21; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Shaft Seal Type</font></span></td>
    <td style="width: 322; height: 21; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Packing</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 24; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Lubrication</font></span></td>
    <td style="width: 322; height: 24; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Mobil gear 629 or gulf&nbsp; lube HD30</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 23; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">G</span><span style="font-family: Arial; layout-grid-mode: line"><font size="2">rease</font></span></td>
    <td style="width: 322; height: 23; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; color: blue; layout-grid-mode: line">
    <font size="2">Moblilux</font></span><span style="font-family: Arial; layout-grid-mode: line"><font size="2"> 
    grease No. 2 or gulf <span style="color:blue">crowm</span> grease 2</font></span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 25.5pt">
    <td style="width: 160; height: 24; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">M</span><span style="font-family: Arial; layout-grid-mode: line"><font size="2">anufacture</font></span></td>
    <td style="width: 322; height: 24; border-left-color: #000000; border-right-color: windowtext; border-top-color: #000000; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; layout-grid-mode: line">
    <font size="2">Transamerica Delaval&nbsp; IMO&nbsp; Pump Division&nbsp;&nbsp;USA</font></span></td>
  </tr>
</table>
</font>

</blockquote>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

  <ul dir="ltr">

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 6" dir="ltr" align="left"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 6" dir="ltr" align="left"><font size="3">
    Safety fence with caution marks must be surrounding the work area isrequired,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 6" dir="ltr" align="left"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 6" dir="ltr" align="left">Isolate the circuit 
    breaker for Motor of this Pump.</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 6" dir="ltr" align="left">Isolate the electrical 
    cable bearing of the motor of this pump</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 6" dir="ltr" align="left">The pump <font size="3">
    must be i</font>solated mechanically by closing suction and delivery valves 
    and drain it.</p>
    </li>
    </font>
</ul>


<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">


    &nbsp;</p>


<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
<ul dir="ltr">
  <font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Complete maintenance tool set.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Cleaning fluid, and
  suitable lifting device.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Manual puller, feeler gauge.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Lessen set screws, and grease.</li>


</ul>


  </font><b><font FACE="Arial" SIZE="5">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</font></b>


    


    </p>
<font face="Arial">
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>
<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><span style="font-family: Arial; layout-grid-mode: line"><font size="4">
Disassembly 
of the Pump</font></span></p>
</font>
<font face="Times New Roman">
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Remove pump from driver coupling, 
  mounting bracket remove bottom plug (45) from out board <font color="#0000FF">geas</font> cover (43) and 
  drain lubricating oil remove plugs (46) and drain pump. </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">lock drive shaft (12) at in board end&nbsp; of 
  pump to avoid rotation of shafts. </span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Remove drive (44) gear cover subassembly 
  (43) and gasket (42).</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="layout-grid-mode: line">Remove drive gear bolt (24) with lock 
  washer (23) and out board washer (38)<br>
  </span>
<font face="Arial">
  <span style="font-size: 14.0pt; layout-grid-mode: line"><br>
  Note: </span><span style="layout-grid-mode: line; font-style: italic">Insert a 
  soft metal rod copper or brass between gear teeth to prevent shaft rotation.<br>
&nbsp;</span></font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Using a gear puller remove drive gear 
  (35) key (34) </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Remove drives gear bolt (24) with lock 
  washer (23) and out <font color="#0000FF">board</font> washer (38)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Use a gear puller remove drive gear (36) 
  with bushing (37), washer (39), lock washer (40), and bolt (41) remove key 
  (34).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Slide gear spacers (33) from drive and 
  driven shaft (12) and (13) remove retaining rings (32) from intermediate out 
  board cover (7) .&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Remove packing from shaft (12) and (13) 
  in free end.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Remove must (11) with washers (10) insert 
  two jacking bolts into intermediate out board cover (7) and Remove cover (7) 
  and also remove roller bearing (35) and lip seals (15) .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Remove bolts (29) and washers bearing 
  retainer (28) with O  ring (25) and bearing retainer (27) with O  ring (26).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Remove lip seal (30)form bearing 
  retainers (27) Remove O  rings (25) and (26) bearing retainers (27) ,(28).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Slide sleeve (21) form drive shaft (12) 
  remove retaining ring(20) and shim(48) form drive shaft (12) .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Remove bolt (24) with lock washer (23) 
  and in&nbsp; board washer .(22) form drive shaft (13) .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Remove packing form shaft(12)and (13) in 
  the drive end.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Remove nuts (11) with washers (10) form 
  in intermediate in&nbsp; board cover (6) insert two (2) jacking bolts into cover 
  (6) and &nbsp;remove cover (6) remove bolt bearing(17) and (18) shim (16) and wash 
  support (19) and lip seal (15) from shaft (12) and (13) .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Slide O  rings (14) from shaft (12) and 
  (13) .</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Remove cap screws (5) and spacers (3) 
  with <font color="#0000FF">rabbet</font> ring (4) form in board out board ends of pump remove gasket (2) 
  from case (1) </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">&nbsp;Remove shaft (12) , (13) from case (1)</span></li>
</ol>
</font>
<font face="Arial">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -9; margin-bottom: 0">
<span style="font-size: 14.0pt; layout-grid-mode: line">Inspection of the Pump 
Parts</span></p>
</font>
<font face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -10; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check casing (1)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check spacer (3) and renewed if it needed</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check intermediate inboard cover (6)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check intermediate inboard cover (7)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check drive shaft (12) and renewed if 
  necessary.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check drive shaft (13) and renewed if 
  necessary</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check ball bearing (17) and renewed if 
  necessary</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check ball bearing (18) and renewed if 
  necessary</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check Retaining (20) and renewed if 
  necessary</span></font><font face="Arial"><li dir="ltr">
  <h4 align="left" style="text-align: left; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt;font-weight:normal">Check ball bearing (27) and 
  renewed if </span>
<font face="Times New Roman">
  <span style="layout-grid-mode: line; font-weight:400">necessary</span></font></h4>
  </li>
  <li dir="ltr">
  <h4 align="left" style="text-align: left; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt;font-weight:normal">Check ball bearing (28) and 
  renewed if </span>
<font face="Times New Roman">
  <span style="layout-grid-mode: line; font-weight:400">necessary</span></font></h4>
  </li>
  <li dir="ltr">
  <h3 style="text-align: left; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="font-size:12.0pt;font-weight:normal">Check Roller bearing (31) 
  and renewed if </span>
<font face="Times New Roman" size="3">
  <span style="font-weight: 400; layout-grid-mode: line">necessary.</span></font></h3>
  </li>
<font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check <span style="layout-grid-mode: line">Retaining</span> ring (32) and 
  renewed
<font face="Arial">
  <span style="font-size:12.0pt;font-weight:normal">if </span>
<font face="Times New Roman" size="3">
  <span style="font-weight: 400; layout-grid-mode: line">necessary.</span></font></font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check drive gear (35) and Check driven gear (36)</li>
</ol>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<font face="Arial">
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">
Preparing for Assembly </font></span>
</font>
</p>
</font>
</font>
<font face="Times New Roman">
<ol dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <font size="3">Change all Gasket and all O-ring</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <font size="3">Change Rabbet ring (4) </font> </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Change Shim (16) </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Change Sleeve (21)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Change Spacer (33)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Change Bushing (37)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Change Shim (48)</li>
</font>
</ol>
<font face="Arial">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: -8" dir="ltr">
<span style="font-size: 16.0pt; line-height: 160%; font-family: Arial; layout-grid-mode: line">
Assembly of the Pump</span></p>
</font>
<font face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -11; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">Clean every parts well</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">Assembly every part in reverse 
  sequence of disassembly.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">After finishing assembly of the
  </span>p<span style="layout-grid-mode: line">ump it must be rotated by hand.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Realign the pump and motor a</span>ccording 
  to the following&nbsp; table:<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="373" id="AutoNumber5" height="91">
  <tr>
<font face="Times New Roman">
      <td style="width:228;height:20; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Lube WT ( I b )
      </span></font></td>
<font face="Times New Roman">
      <td style="width: 112; height: 20; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">0.19</span></font></td>
</font>
</font>
  </tr>
  <tr>
<font face="Times New Roman">
      <td style="width: 228; height: 17; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Operating 
      Alignment Limits&nbsp;&nbsp;( Inch )</span></font></td>
<font face="Times New Roman">
      <td style="width: 112; height: 17; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial"><u>
      <span style="layout-grid-mode: line"><font size="2">&lt;</font></span></u><span style="layout-grid-mode: line"><font size="2"> 
      0.005</font></span></font></td>
</font>
</font>
  </tr>
  <tr>
<font face="Times New Roman">
      <td style="width: 228; height: 16; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Gap Of Coupling&nbsp; ( 
      Inch )</span></font></td>
<font face="Times New Roman">
      <td style="width: 112; height: 16; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">0.125</span></font></td>
</font>
</font>
  </tr>
  <tr>
<font face="Times New Roman">
      <td style="width: 228; height: 16; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Cover Bolt Torque 
      ( I b  In )</span></font></td>
<font face="Times New Roman">
      <td style="width: 112; height: 16; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">200</span></font></td>
</font>
</font>
  </tr>
</table>
  </li>
</ol>
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Operation of the Pump</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  <span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Ensure that the pump is OK and record the 
  readings of pressure, temp., vibration,&nbsp; according to the technical 
  specification table at introduction, and compare with the previous reading.</font></li>
</ol>
</font>
</font>

<font face="Arial">

<p class="MsoBodyText3" align="left" style="margin-top: -7; margin-bottom: 0" dir="ltr">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment code:
<br>
Checked by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;Date :</font></b></p>
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="graphics/P-044-01.jpg" width="627" height="337"></p>
<p class="MsoNormal" dir="ltr" align="center" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 11pt; font-weight: 700">GTS 133 - 100</font></p>
<p class="MsoNormal" dir="ltr" align="center" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<p class="MsoNormal" dir="ltr" align="center" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-family: Arial; font-weight: 700">Legend 
Table</span></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="659" id="AutoNumber6" height="474">
  <tr>
    <td style="width: 28; height: 31; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-family: Arial"><font size="2">Item</font></span></b></td>
    <td style="width: 200; height: 31; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoHeading7" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial; font-weight: 700"><font size="2">
    Designation</font></span></td>
    <td style="width: 21; height: 31; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <p class="MsoHeading7" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial; font-weight:700"><font size="2">Item</font></span></td>
    <td style="width: 134; height: 31; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <h2 style="text-align: center; margin: 0" dir="ltr">
    <span style="font-family: Arial; layout-grid-mode: both"><font size="2">
    Designation</font></span></h2>
    </td>
    <td style="width: 21; height: 31; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <p class="MsoHeading7" align="center" style="text-align: center; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial; font-weight:700"><font size="2">Item</font></span></td>
    <td style="width: 190; height: 31; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <h2 style="text-align: center; margin: 0" dir="ltr">
    <span style="font-family: Arial; layout-grid-mode: both"><font size="2">
    Designation</font></span></h2>
    </td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">1</font></span></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">Case</font></span></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">17</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <p align="center">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Ball bearing</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">33</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Spacer</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">2</font></span></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">Gasket</font></span></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">18</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Ball bearing</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">34</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Key</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">3</font></span></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">Spacer</font></span></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">19</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Support Washer</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">35</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Drive Gear</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">4</font></span></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">Rabbet Ring</font></span></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">20</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Retaining ring</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">36</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Drive Gear</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">5</font></span></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">Cap screw</font></span></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">21</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2" color="#0000FF">Sleeve</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">37</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Bushing</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">6</font></span></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">Intermediate In Board 
    Cover</font></span></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">22</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Inboard Washer</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">38</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Out board Washer</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">7</font></span></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">Intermediate Out Board 
    Cover</font></span></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">23</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Lock Washer</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">39</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Washer</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">8</font></span></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">Gasket</font></span></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">24</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Bolt</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">40</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-family: Arial"><font size="2">Lock Washer</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <font size="2">9</font></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p align="center">

<font face="Arial">
    <span style="font-family: Arial; layout-grid-mode: both; font-weight:400"><font size="2">
    Cap screw</font></span></font></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">25</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">O-ring</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">41</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Bolt</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <font size="2">10</font></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p align="center">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Washer</font></span></font></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">26</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">O-ring</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">42</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Gasket</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <font size="2">11</font></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p align="center">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Nut</font></span></font></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">27</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Bearing Retainer</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">43</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Gear Cover Sub - Assembly</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <font size="2">12</font></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p align="center">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Drive Shaft</font></span></font></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">28</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Bearing Retainer</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">44</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Nut</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <font size="2">13</font></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p align="center">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Driven Shaft</font></span></font></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">29</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Bolt</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">45</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Plug</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <font size="2">14</font></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p align="center">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">O  ring</font></span></font></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">30</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Lip Seal</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">46</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Plug</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <font size="2">15</font></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p align="center">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Lip Seal</font></span></font></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">31</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Roller Bearing</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">47</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Set screw</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    <font size="2">16</font></td>
    <td style="width: 200; height: 25; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    <p align="center">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Shim</font></span></font></td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">32</font></td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Retaining ring</font></span></font></td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">
    <font size="2">48</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="25">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Shim</font></span></font></td>
  </tr>
  <tr>
    <td style="width: 28; height: 26; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr" align="center">
    &nbsp;</td>
    <td style="width: 200; height: 26; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-color:#000000; border-right-color:windowtext; border-top-color:#000000; border-bottom-color:windowtext" valign="middle" dir="ltr">
    &nbsp;</td>
    <td width="30" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="26">&nbsp;</td>
    <td width="144" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="26">&nbsp;</td>
    <td width="31" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="26">
    <font size="2">49</font></td>
    <td width="199" align="center" style="border-style: solid; border-width: 1; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" height="26">

<font face="Arial">
    <span style="font-family: Arial"><font size="2">Packing Cover Sub - Assembly</font></span></font></td>
  </tr>
</table>
</font>

<p>&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p ALIGN="center" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Trouble Shooting</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="96%" id="AutoNumber1" height="655">
  <tr>
    <td width="24%" align="center" height="31" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0"><b>
    <font face="Arial" size="2">Trouble</font></b></td>
    <td width="28%" align="center" height="31">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0"><b>
    <font face="Arial" size="2">Possible Reasons</font></b></td>
    <td width="48%" height="31" align="justify">
    <p align="center" style="margin: 0 8"><b><font face="Arial" size="2">Remedy</font></b></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="52" valign="top" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">1. Loss of Flow</font></td>
    <td width="28%" align="left" height="52" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">System component malfunction</font></td>
    <td width="48%" height="52" valign="top" align="justify">
    <p style="margin: 0 8" align="justify"><font size="2" face="Arial">Inspect all system components and 
    correct malfunction make sure all valve are in their proper position and suction and discharge line are open</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="51" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="28%" align="left" height="51" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Incorrect pump rotation</font></td>
    <td width="48%" height="51" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">Shut down immediately. 
    Imo Pump are unidirectional and extended reverse rotation can cause damage. 
    Reveres the direction of the driver</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="37" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="28%" align="left" height="37" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Loss of prime or boost pressure</font></td>
    <td width="48%" height="37" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">Shut down the pump 
    <font color="#0000FF">repine</font> the pump and restart repeat until pump primes. 
    Check boost system for malfunction</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="41" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="28%" align="left" height="41" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Air leak in suction</font></td>
    <td width="48%" height="41" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">Symptoms are form in the fluid and noise. Reseal and tighten all joints in suction line</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="54" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="28%" align="left" height="54" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Low oil level in reservoir</font></td>
    <td width="48%" height="54" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">May be accompanied by noise and air in the fluid fill reservoir to proper level be sure intake is for enough below the minimum fluid level to prevent vortex</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="71" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="28%" align="left" height="71" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">In sufficient inlet</font></td>
    <td width="48%" height="71" valign="top" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">May be accompanied by noise 
    may be caused by high fluid viscosity on cold start. Check suction line for blockage, closed valve or foot valve, clogged strainer. Check for plugged breather in tank</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="56" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="28%" align="left" height="56" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Mechanical trouble</font></td>
    <td width="48%" height="56" align="justify" valign="top">
    <p style="margin: 0 8"><font face="Arial" size="2">Loss coupling, broken 
    shaft, failed pump, may be accompanied by noise or vibration locate and correct cause</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="137" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium" rowspan="4" valign="top">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">2. Noisy or vibration Pump</font><p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="28%" align="left" height="28">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Insufficient inlet pressure</font></td>
    <td width="48%" height="28" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">May be pump speed excessive</font></td>
  </tr>
  <tr>
    <td width="28%" align="left" height="39" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Air in fluid</font></td>
    <td width="48%" height="39" align="justify" valign="top">
    <p style="margin: 0 8"><font face="Arial" size="2">Check for leak in suction line low fluid level vortex at inlet to suction line, or return lines above fluid level
    </font> </td>
  </tr>
  <tr>
    <td width="28%" align="left" height="32" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Pump not aligned</font></td>
    <td width="48%" height="32" valign="top" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Realign the pump. Misalignment 
    may also be caused be temperature variation </font> </td>
  </tr>
  <tr>
    <td width="28%" align="center" height="38" valign="top">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Mechanical problems</font></td>
    <td width="48%" height="38" valign="top" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Loose or mis-positioned coupling broken shaft, bad bearing</font></td>
  </tr>
  <tr>
    <td width="24%" align="center" height="110" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium" rowspan="4" valign="top">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">3. Excessive Power </font>
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0" align="left">
    <font size="2" face="Arial">&nbsp;&nbsp;&nbsp; Consumption</font><p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;<p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="28%" align="center" height="28">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Pump speed excessive</font></td>
    <td width="48%" height="28" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Reduce pump rotational speed</font></td>
  </tr>
  <tr>
    <td width="28%" height="27" valign="middle">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">High fluid viscosity</font></td>
    <td width="48%" height="27" valign="middle" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Reduce viscosity by temperature control of fluid</font></td>
  </tr>
  <tr>
    <td width="28%" height="24" valign="middle">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">High pressure</font></td>
    <td width="48%" height="24" valign="middle" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Checks for blockage of 
    discharge line from the pump</font></td>
  </tr>
  <tr>
    <td width="28%" height="31" valign="top" style="border-bottom-color: #111111; border-bottom-width: 1">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Mechanical</font></td>
    <td width="48%" height="31" valign="top" align="justify" style="border-bottom-color: #111111; border-bottom-width: 1">
    <p style="margin: 0 8"><font face="Arial" size="2">Bent shaft, tight pacing pipe strain, failed pump locate and&nbsp;correct cause</font></td>
  </tr>
</table>

<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Operation of the Pump</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Ensure that the pump is OK and record the 
  readings of pressure, temp., vibration,&nbsp; according to the technical 
  specification table at introduction, and compare with the previous reading.</font></li>
</ol>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>