<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>P-045-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
approved&nbsp;&nbsp;&nbsp;&nbsp; </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Arial Black";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="616" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <B>
    <IMG border=0 
      src="../../images/mpis-1.gif" width="59" height="197"></B></td>
    <td WIDTH="521" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="101%" dir="ltr" height="1">
        <tr>
          <td width="44%" dir="ltr" height="1">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr" height="1">
            <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="317" VALIGN="TOP" ROWSPAN="3" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font>
    <font FACE="Arial" SIZE="2">Mazout</font><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    
    Burner Pump, Stripping Pump, </span> 
    </b>
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><b><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">Solar Stripping Pump,  
    Oil Igniter Pump, </span> 
    </b>
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><b><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">A3DH-350, A3DH-275, A3DB-137, 
    A3DB-137</span><font color="#0000FF" FACE="Arial" SIZE="2"><br>
    </font> 
    </b>
    <span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
    <font size="2">Transamerica Delaval IMO
    Pump Division
    USA</font></span></td>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp; P-045-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    Abu Sultan 4x150PS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="186" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font><b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="317" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><b><font FACE="Arial" SIZE="1">Procedure:</font></b><p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><b>
    <span dir="ltr"><font FACE="Arial" SIZE="2">Equipment Inspection&nbsp; (II-M6)</font></span></b></td>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp;&nbsp;18 Oct 2004 &nbsp;</b></font></td>
  </tr>
  <tr>
    <td WIDTH="179" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; Oct 2009</b></font></td>
  </tr>
</table>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Times New Roman">
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 8"><span style="layout-grid-mode: line">This 
document  outlines the equipment inspection I1, which must be performed every six 
months as indicated
</span>by M6 in the title block.</p>
<p class="MsoBodyText3" dir="LTR" style="margin-top: 0; margin-bottom: 8">
The pumps function:<span style="font-size:12.0pt;font-weight:normal"> </span><span style="font-size:12.0pt;
font-weight:normal">transferring Mazout from tank to gun and transfer solar from tank to igniter.</span></p>
<p class="MsoBodyText3" dir="LTR" align="justify" style="margin-top: 0; margin-bottom: 8">
The first draft initiated by eng. Emad El din Ali Abd Alla, accepted by eng. 
Mokhtar Abdel Latef general director, revised by EDEPC quality control eng. 
Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif Abu Soltan power 
station head sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality control head sector.</p>

<p class="MsoBodyText3" dir="LTR" align="justify" style="margin-top: 0; margin-bottom: 8">
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">
Technical Specification</font></span></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="617" id="AutoNumber1" height="140">
  <tr>
    <td width="135" align="center" height="34">
    <p align="center" style="margin: 1 4">
      <font face="Arial" size="2"><b><span style="layout-grid-mode: line">Name of Pump</span></b></font></td>
    <td width="107" align="center" height="34">
    <p align="center" style="margin: 1 4">
      <font face="Arial" size="2"><b><span style="layout-grid-mode: line">Mazout</span></b><span style="layout-grid-mode: line">
      <b>Burner Pump</b></span></font></td>
    <td width="129" align="center" height="34">
    <p align="center" style="margin: 1 4">
      <font face="Arial" size="2"><b><span style="layout-grid-mode: line">Mazout
      Stripping Pump</span></b></font></td>
    <td width="117" align="center" height="34">
    <p align="center" style="margin: 1 4">
      <font face="Arial" size="2"><b><span style="layout-grid-mode: line">Solar
      Stripping Pump</span></b></font></td>
    <td width="123" align="center" height="34">
    <p align="center" style="margin: 1 4">
      <font face="Arial" size="2"><b><span style="layout-grid-mode: line">Solar Oil 
      Igniter Pump</span></b></font></td>
  </tr>
  <tr>
    <td width="135" align="center" height="16">
    <p align="left" style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">No. of 
      Pumps</span></font></td>
    <td width="107" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">8</span></font></td>
    <td width="129" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">2</span></font></td>
    <td width="117" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">2</span></font></td>
    <td width="123" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">4</span></font></td>
  </tr>
  <tr>
    <td width="135" align="center" height="16">
    <p align="left" style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Pump Type</span></font></td>
    <td width="107" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">A3DH&nbsp; 
    - 350</span></font></td>
    <td width="129" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">A3DH&nbsp; - 
      275</span></font></td>
    <td width="117" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">A3DB&nbsp; - 
      275</span></font></td>
    <td width="123" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">A6DB&nbsp; - 
      137</span></font></td>
  </tr>
  <tr>
    <td width="135" align="center" height="16">
    <p style="margin: 1 4" align="left">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Pump 
      Speed&nbsp; RPM</span></font></td>
    <td width="107" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">1475</span></font></td>
    <td width="129" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">1450</span></font></td>
    <td width="117" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">1450</span></font></td>
    <td width="123" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">2900</span></font></td>
  </tr>
  <tr>
    <td width="135" align="center" height="16">
    <p style="margin: 1 4" align="left">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Press. 
      discharge</span></font></td>
    <td width="107" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">220</span></font></td>
    <td width="129" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">70</span></font></td>
    <td width="117" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">30</span></font></td>
    <td width="123" align="center" height="16">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">200</span></font></td>
  </tr>
  <tr>
    <td width="135" align="center" height="18">
    <p style="margin: 1 4" align="left">
<font face="Times New Roman">
      <font face="Arial">Q</font><font face="Arial" size="2"><span style="layout-grid-mode: line">uantity 
    GPM</span></font></font></td>
    <td width="107" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">200</span></font></td>
    <td width="129" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
    <td width="117" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">101</span></font></td>
    <td width="123" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">22.5</span></font></td>
  </tr>
  <tr>
    <td width="135" align="center" height="18">
    <p style="margin: 1 4" align="left">
      <font face="Arial"><span style="layout-grid-mode: line"><font size="2">
      Temp. range <sup>o</sup>F</font></span></font></td>
    <td width="107" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">250</span></font></td>
    <td width="129" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
    <td width="117" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
    <td width="123" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
  </tr>
  <tr>
    <td width="135" align="center" height="18">
    <p style="margin: 1 4" align="left">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Shaft 
      diameter&nbsp;&nbsp;mm </span></font></td>
    <td width="107" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">350</span></font></td>
    <td width="129" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">275</span></font></td>
    <td width="117" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">275</span></font></td>
    <td width="123" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">137</span></font></td>
  </tr>
  <tr>
    <td width="135" align="center" height="18">
    <p style="margin: 1 4" align="left">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Motor 
      Power (HP)</span></font></td>
    <td width="107" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">40</span></font></td>
    <td width="129" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">15</span></font></td>
    <td width="117" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">5</span></font></td>
    <td width="123" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">5</span></font></td>
  </tr>
  <tr>
    <td width="135" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Flexible 
      coupling type</span></font></td>
    <td width="107" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
    <td width="129" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
    <td width="117" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
    <td width="123" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
  </tr>
  <tr>
    <td width="135" align="center" height="18">
    <p style="margin: 1 4" align="left">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Shaft 
      seal type</span></font></td>
    <td width="107" align="center" height="18">
    <p style="margin: 1 4"><span style="layout-grid-mode: line">
      <font face="Arial" size="2">Mechanical Seal</font></span></td>
    <td width="129" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">
      Mechanical Seal</span></font></td>
    <td width="117" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">
      Mechanical Seal</span></font></td>
    <td width="123" align="center" height="18">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">
      Mechanical Seal</span></font></td>
  </tr>
  <tr>
    <td width="135" align="center" height="18">
    <p style="margin: 1 4" align="left">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">
      Manufacture</span></font></td>
    <td width="476" align="center" height="18" colspan="4">
    <p style="margin: 1 4">
      <font face="Arial" size="2"><span style="layout-grid-mode: line">Transamerico 
      Deleval&nbsp;IMO Pump&nbsp;Division USA</span></font></td>
  </tr>
</table>

</blockquote>

</font>

<p dir="ltr">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

<font face="Times New Roman">

  <ul dir="ltr">

  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" dir="ltr"><font size="3">Safety 
    fence with caution marks must be surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" dir="ltr"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" dir="ltr">
    <span style="layout-grid-mode: line">Isolate the circuit breaker for motor 
    of this pump when work on the Pump.</span></p>
    </ul>


    </font>


<p dir="ltr">


    &nbsp;</p>


<p dir="ltr" align="left" style="margin-bottom: -10">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
  <font face="Times New Roman">
  <ul>
    <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  Complete maintenance tool set</li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="layout-grid-mode: line">Feeler gauge, cleaning fluid.</span></li>
    <li dir="ltr">
    <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="layout-grid-mode: line">Dial indicator, grease.</span></li>
</ul>


  </font><b><font FACE="Arial" SIZE="5">
<p ALIGN="LEFT" dir="ltr" style="margin-top: -5; margin-bottom: -5">Work to be Carried Out</p>
    </font>


</b>


    <ol>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
      <span style="layout-grid-mode: line">Check the direction of the pump.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
      <span style="layout-grid-mode: line">Be sure there is no any abnormal 
      noise or vibration and prevent it if&nbsp; found </span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
      <span style="layout-grid-mode: line">Be sure there is no any leakage from 
      any gasket or any O-ring and prevent it if found.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
      <span style="layout-grid-mode: line">Check pressure in delivery of the 
      pump.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
      <span style="layout-grid-mode: line">Check quantity delivered of the pump.</span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 6">
      <span style="layout-grid-mode: line">Check alignment of the pump according 
      to the following table:</span></p>
      <table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="width: 48%; border-collapse: collapse; border: medium none" height="66">
        <tr>
          <td valign="top" style="width:68%;border:1.0pt solid windowtext;
  padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" height="1">
          <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-bottom: 4; margin-top:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          Lube&nbsp;&nbsp; Wt&nbsp; (l b)</span></td>
          <td valign="top" style="width: 31%; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
          <p class="MsoNormal" align="center" dir="ltr" style="direction: ltr; unicode-bidi: embed; margin-bottom: 4; margin-top:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          0.19</span></td>
        </tr>
        <tr>
          <td valign="top" style="width: 68%; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="12">
          <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          Operating Alignment Limits (inch)</span></td>
          <td valign="top" style="width: 31%; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="12">
          <p class="MsoNormal" align="center" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <u>
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          &lt; </span></u>
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          0.005</span><span lang="AR-SA" dir="RTL" style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">&quot;</span></td>
        </tr>
        <tr>
          <td valign="top" style="width: 68%; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
          <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          Gap of coupling&nbsp; (inch)</span></td>
          <td valign="top" style="width: 31%; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
          <p class="MsoNormal" align="center" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          0.125</span><span lang="AR-SA" dir="RTL" style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">&quot;</span></td>
        </tr>
        <tr>
          <td valign="top" style="width: 68%; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
          <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          Cover Bolt Torque&nbsp; (1b  in)</span></td>
          <td valign="top" style="width: 31%; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="23">
          <p class="MsoNormal" align="center" dir="LTR" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top:4; margin-bottom:4">
          <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
          200</span></td>
        </tr>
      </table>
      </li>
      <li dir="ltr">
      <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:8; margin-bottom:8">
      <span style="layout-grid-mode: line">Should be change lubrication of 
      coupling (WT= 0.19LB)<b> </b></span></li>
      <li dir="ltr">
      <p class="MsoNormal" dir="LTR" style="text-align: left; direction: ltr; unicode-bidi: embed">
      <span style="layout-grid-mode: line">Cheek the Temperature of Bearing 
      house:<br>
      &nbsp;&nbsp;&nbsp; &nbsp;- Temperature in type H less than&nbsp;&nbsp; 250 </span><span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">
      <font size="3">5</font></span><span style="layout-grid-mode: line"><font size="3">F</font><br>
      &nbsp;&nbsp;&nbsp;&nbsp; - Temperature in type B less than&nbsp;&nbsp; 160 </span><span lang="AR-SA" dir="RTL" style="layout-grid-mode: line">
      <font size="3">5</font></span><span style="layout-grid-mode: line"><font size="3">F</font></span></li>
</ol>
<h3 dir="ltr" style="line-height: normal; text-align: left; margin-left: 0cm; margin-top:-8; margin-bottom:-8">
<span style="font-weight: 400"><font face="Arial"><span dir="ltr">Before 
Isolated the Pump Mechanically and Electrically</span></font></span></h3>
<ol>
  <li dir="ltr">
<h3 dir="ltr" style="text-align: left; margin-left: 0cm; margin-bottom:4">
<span dir="ltr">
    <font size="3"><span style="layout-grid-mode: line; font-weight:400">Check any 
    noise or vibration in pump.</span></font></span></h3>
  </li>
  <li dir="ltr">
<h3 dir="ltr" style="text-align: left; margin-left: 0cm; margin-bottom:4">
<span dir="ltr">
    <font size="3"><span style="layout-grid-mode: line; font-weight:400">Check the 
    direction of the motor rotation</span></font></span></h3>
  </li>
  <li dir="ltr">
<h3 dir="ltr" style="text-align: left; margin-left: 0cm; margin-bottom:4">
<span dir="ltr">
    <font size="3"><span style="layout-grid-mode: line; font-weight:400">Check 
    leakage from any gasket or any O-ring</span></font></span></h3>
  </li>
  <li dir="ltr">
<h3 dir="ltr" style="text-align: left; margin-left: 0cm; margin-bottom:4">
<span style="layout-grid-mode: line; font-weight:400" dir="ltr"><font size="3">Check 
    pressure in delivery of the pump's delivery</font></span></h3>
  </li>
  <li dir="ltr">
<h3 dir="ltr" style="text-align: left; margin-left: 0cm; margin-bottom:4">
<span style="font-weight: 400" dir="ltr"><font size="3">Check the temperature of 
bearing </font><span style="layout-grid-mode: line"><font size="3">house 
    it must be less than 250 </font></span>
<span lang="AR-SA" style="layout-grid-mode: line"><font size="3">5</font></span><span style="layout-grid-mode: line"><font size="3">F in 
    type H and in type&nbsp;B less then 160</font></span><font size="3"> </font>
<span lang="AR-SA" style="layout-grid-mode: line"><font size="3">5</font></span><span style="layout-grid-mode: line"><font size="3">F</font></span></span></h3>
  </li>
</ol>
<h3 dir="ltr" style="line-height: normal; text-align: left; margin-left: 0cm; margin-right: 0; margin-top: -8; margin-bottom: -8">
<span style="font-weight: 400"><font face="Arial">After Isolating the Pump Mechanically and 
Electrically</font></span></h3>
<ol>
  <li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 4">
    <span style="layout-grid-mode: line" dir="ltr"><font size="3">Check&nbsp; the impeller and 
    casing from mechanical wear and measure the clearances by dismantle the Pump.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 4">
    <span style="layout-grid-mode: line" dir="ltr"><font size="3">Check the bearing in the 
    pump.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 4">
    <span style="layout-grid-mode: line" dir="ltr"><font size="3">Prevent the leakage from 
    gasket or O-ring by renewed it.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 4">
    <span style="layout-grid-mode: line" dir="ltr"><font size="3">Check the 
coupling's pins and change grease of coupling.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 4">
    <span style="layout-grid-mode: line" dir="ltr"><font size="3">Retighten all bolts 
    connected pump and motor&nbsp;with foundation.</font></span></li>
<li dir="ltr">
<p dir="ltr" style="text-align: left; margin-left: 0cm; margin-right: 0; margin-top: 0; margin-bottom: 4">
    <span style="layout-grid-mode: line" dir="ltr"><font size="3">Check the alignment 
    between pump and motor.</font></span></li>
</ol>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: -8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Operation of the Pump</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Ensure that the pump is OK and record the 
  readings of pressure, temp., vibration,&nbsp; according to the technical 
  specification table at introduction, and compare with the previous reading.</font></li>
</ol>


<P align=left style="margin-top: -11"><b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment code:
<br>
Checked by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;Date :</font></b></P>


    </body>

</html>