<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">


<title>P-046-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp; </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Arial Black";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	text-align:center;
	line-height:150%;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
span.GramE
	{}
-->
</style>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="658" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="56" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="61" height="224"></b></td>
    <td WIDTH="562" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="349" VALIGN="TOP" ROWSPAN="3" HEIGHT="1" dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment:</font></b><p align="left" style="margin-top: 0; margin-bottom: 0"><b>
    <font FACE="Arial" SIZE="2">Mazout</font><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line"> 
    Screw
    
    Burner Pump,  </span>
    <font FACE="Arial" SIZE="2">Mazout</font><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line"> Stripping Pump,<br>
    Solar Stripping Pump,  Solar Oil Igniter Pump<br>
    A3DH-350, A3DH-275, A3DB-137, A3DB-137</span><font FACE="Arial" SIZE="2"><br>
      </font></b>
    <span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
    <font size="2">Transamerica Delaval IMO,
    Pump 
    Division
    USA</font></span></td>
    <td WIDTH="195" VALIGN="middle" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><font size="2"><b><span style="font-family: Arial">&nbsp;
    </span></b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp; P-046-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="middle" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    Abu Sultan 4x150</font></span></b><font size="2"><b><span style="font-family: Arial">MW</span></b></font></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="middle" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;<b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; APPROVED&nbsp;&nbsp;&nbsp; </font></b></td>
  </tr>
  <tr>
    <td WIDTH="349" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><b><font FACE="Arial" SIZE="1">Procedure:</font></b><p style="margin-top: 0; margin-bottom: 0" align="left">
    <span style="font-weight: 700"><font face="Arial" size="2"><span style="layout-grid-mode: both">
    Major 
    Maintenance</span> Procedure</font></span><b><span dir="ltr"><font FACE="Arial" SIZE="2">s 
    (P1-Y1)</font></span></b></td>
    <td WIDTH="188" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date :&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 18 Oct 2004</b></font></td>
  </tr>
  <tr>
    <td WIDTH="188" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; Oct 2009</b></font></td>
  </tr>
</table>

<p dir="ltr" align="left">&nbsp;</p>

<p dir="ltr" align="left">&nbsp;</p>

<p dir="ltr" align="left">&nbsp;</p>

<p dir="ltr" align="left">&nbsp;</p>

<p dir="ltr" align="left">&nbsp;</p>

<p dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<font face="Times New Roman">
<p class="MsoBodyText3" align="justify" style="margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="layout-grid-mode: line">This 
document  details the</span><span style="font-weight: 400"><span style="layout-grid-mode: both"> 
major maintenance</span> procedures P1</span><span style="layout-grid-mode: line">, which must be performed 
on an annually bases as indicated
</span>by Y1 in the title block.</p>
<p class="MsoBodyText3" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 8">
The pumps function:<span style="font-size:12.0pt;font-weight:normal"> </span><span style="font-size:12.0pt;
font-weight:normal">transferring Mazout from tank to gun and transfer solar from tank to 
igniter.</span></p>

<p class="MsoBodyText3" dir="ltr" align="justify" style="margin-top: 0; margin-bottom: 8">
The first draft initiated by eng. Emad El din Ali Abd Alla, accepted by eng. 
Mokhtar Abdel Latef general director, revised by EDEPC quality control eng. 
Samir Abd El-Gelil, approved by eng. Mokhter Abd El Latif Abu Soltan Power 
Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality control head sector.</p>

<p class="MsoBodyText3" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
<span style="font-family: Arial; layout-grid-mode: line"><font size="4">
Technical Specification</font></span></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="81%" id="AutoNumber4" height="215">
  <tr>
    <td width="25%" align="center" height="12">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Name of Pump</span></font></td>
    <td width="19%" align="center" height="12">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Mazout
    Burner Pump</span></font></td>
    <td width="19%" align="center" height="12">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Mazout 
    Stripping </span></font></p>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Pump</span></font></td>
    <td width="19%" align="center" height="12">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Solar 
    Stripping </span></font></p>
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Pump</span></font></td>
    <td width="18%" align="center" height="12">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Solar Oil Igniter 
    Pump</span></font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">No. of Pumps</span></font></td>
    <td width="19%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">8</span></font></td>
    <td width="19%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">2</span></font></td>
    <td width="19%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">2</span></font></td>
    <td width="18%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">4</span></font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Pump Type</span></font></td>
    <td width="19%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">A3DH&nbsp; 
    - 350</span></font></td>
    <td width="19%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">A3DH&nbsp; - 275</span></font></td>
    <td width="19%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">A3DB&nbsp; - 275</span></font></td>
    <td width="18%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">A6DB&nbsp; - 137</span></font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Pump Speed RPM</span></font></td>
    <td width="19%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">1475</span></font></td>
    <td width="19%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">1450</span></font></td>
    <td width="19%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">1450</span></font></td>
    <td width="18%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">2900</span></font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Press. 
    discharge</span></font></td>
    <td width="19%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">220</span></font></td>
    <td width="19%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">70</span></font></td>
    <td width="19%" align="center" height="16">
<font face="Times New Roman">
    <p class="MsoNormal" align="center" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">30</span></font></font></td>
    <td width="18%" align="center" height="16">
    <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">200</span></font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="18">
<font face="Times New Roman">
    <font face="Arial">Q</font><font face="Arial" size="2"><span style="layout-grid-mode: line">uantity GPM</span></font></font></td>
    <td width="19%" align="center" height="18">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">200</span></font></td>
    <td width="19%" align="center" height="18">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
    <td width="19%" align="center" height="18">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">101</span></font></td>
    <td width="18%" align="center" height="18">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">22.5</span></font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="18">
    <font face="Arial"><span style="layout-grid-mode: line"><font size="2">Temp. 
    range</font></span><sup><span lang="AR-SA" dir="RTL" style="layout-grid-mode: line"><font size="2">5</font></span></sup><span style="layout-grid-mode: line"><font size="2"> 
    F</font></span></font></td>
    <td width="19%" align="center" height="18">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">250</span></font></td>
    <td width="19%" align="center" height="18">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
    <td width="19%" align="center" height="18">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
    <td width="18%" align="center" height="18">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">100</span></font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Shaft 
    diameter&nbsp;mm </span></font></td>
    <td width="19%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">350</span></font></td>
    <td width="19%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">275</span></font></td>
    <td width="19%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">275</span></font></td>
    <td width="18%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">137</span></font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Motor Power 
    HP</span></font></td>
    <td width="19%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">40</span></font></td>
    <td width="19%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">15</span></font></td>
    <td width="19%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">5</span></font></td>
    <td width="18%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">5</span></font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Flexible 
    coupling type</span></font></td>
    <td width="19%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
    <td width="19%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
    <td width="19%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
    <td width="18%" align="center" height="16">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Falk 60T</span></font></td>
  </tr>
  <tr>
    <td width="25%" align="center" height="21">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Shaft seal 
    type</span></font></td>
    <td width="19%" align="center" height="21">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Mechanical 
    Seal</span></font></td>
    <td width="19%" align="center" height="21">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Mechanical 
    Seal</span></font></td>
    <td width="19%" align="center" height="21">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Mechanical 
    Seal</span></font></td>
    <td width="18%" align="center" height="21">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">Mechanical 
    Seal</span></font></td>
  </tr>
</font>

<font face="Arial" size="2">
  <tr>
    <td width="25%" align="center" height="23">Manufacture</td>
</font>

<font face="Times New Roman">
    <td width="75%" align="center" colspan="4" height="23">
    <font face="Arial" size="2"><span style="layout-grid-mode: line">
    Transamerico Deleval IMO&nbsp;Pump&nbsp;Division&nbsp;USA</span></font></td>
  </tr>
</table>

</blockquote>

</font>

<p dir="ltr" align="left">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

<font face="Times New Roman">

  <ul dir="ltr">

  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr" align="left"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr" align="left"><font size="3">
    Safety fence with caution marks must be surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr" align="left"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l3 level1 lfo1;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">Isolate the
circuit breaker for motor of this Pump </span></font><o:p></o:p>
    <span style="layout-grid-mode: line">when work on the Pump.</span></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l3 level1 lfo1;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">Isolate the
electrical cable Bearing of the Motor of this Pump</span></font><o:p></o:p></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l3 level1 lfo1;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">
<font size="3">The Pump must be is Isolated mechanically by
closing suction and delivery valves.</font></span><span style='mso-fareast-language:
EN-US;layout-grid-mode:line'><o:p></o:p></span></p>

    </li>
</ul>


    </font>


<p dir="ltr" align="left">


    &nbsp;</p>


<p dir="ltr" align="left">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
  <font face="Times New Roman">
  <ul>
    <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">
  Complete maintenance tool set</li>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l2 level1 lfo2;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">Cleaning
fluid, <span class=SpellE>suitable</span> lifting device.</span></font><o:p></o:p></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l2 level1 lfo2;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">Manual
Puller, feeler gauge</span></font><o:p></o:p></p>

    </li>
    <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l2 level1 lfo2;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'>
<span style='line-height:130%;mso-fareast-language:EN-US;layout-grid-mode:line' dir="LTR">
<font size="3">Lessen set </font> <span
class=SpellE><font size="3">screws</font></span></span></p>

    </li>
</ul>


  </font><b><font FACE="Arial" SIZE="5"><p ALIGN="LEFT" dir="ltr">Work to be Carried Out</p>
    </font>


</b>


<p class=MsoNormal dir=LTR style='margin:0; text-align:left;text-kashida:0%;mso-pagination:none;direction:ltr;unicode-bidi:
embed'>
<span
style='line-height:130%;font-family:"Arial";mso-bidi-font-family:
"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:line'>
<font size="4">Disassembly of the </font> </span>
<span style='line-height:
130%;font-family:"Arial";mso-fareast-language:EN-US;layout-grid-mode:
line'><font size="4">Pump</font></span><span style='font-size:14.0pt;line-height:130%;
font-family:"Arial Black";mso-bidi-font-family:"PT Bold Heading";color:black;
mso-fareast-language:EN-US;layout-grid-mode:line'><o:p></o:p></span></p>

<ol>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;mso-list:l0 level1 lfo3;tab-stops:list 56.0pt 59.0pt;
direction:ltr;unicode-bidi:embed'>
<span style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR"><font size="3">Remove drain <span class=GramE>Plugs<span
style='mso-spacerun:yes'></span>(</span>3) and drain the fluid from the Pump</font></span><span
style='line-height:150%;mso-fareast-language:EN-US;layout-grid-mode:
line'><font size="3">. </font> </span>
<span style='line-height:150%;mso-bidi-font-family:
"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:line'>
<font size="3">Remove Pump</font></span><span
style='line-height:150%;mso-fareast-language:EN-US;layout-grid-mode:
line'><font size="3"> from</font></span><span style='line-height:150%;mso-bidi-font-family:
"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:line'><font size="3"> drives.</font></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;mso-list:l0 level1 lfo3;tab-stops:list 56.0pt 59.0pt;
direction:ltr;unicode-bidi:embed'>
<span style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="ltr"><font size="3">Remove Bolts<span style='mso-spacerun:yes'></span>(26)</font></span><sub><span dir=ltr
style='line-height:150%;mso-fareast-language:EN-US;layout-grid-mode:line'><font size="3">
</font> </span>
<span style='mso-spacerun:yes; line-height:150%; mso-bidi-font-family:PT Bold Heading; mso-fareast-language:EN-US; layout-grid-mode:line' dir="ltr">
<font size="3">&nbsp;</font></span></sub><span dir="ltr"><font size="3"><span
style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>inlet head<span
style='mso-spacerun:yes'> </span>(2) and gasket<span
style='mso-spacerun:yes'></span>(7)</span></font></span><o:p><br>
</o:p>
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><font size="3"><u>Note</u>: in Pumps</font></span><span style='line-height:150%;mso-fareast-language:EN-US;layout-grid-mode:line'><font size="3"> type A6DB 
137 Remove</font></span><font size="3"><span style='line-height:150%;mso-bidi-font-family:
"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:line'>
<font color="#0000FF">retaining <span
class=GramE>ring<span style='mso-spacerun:yes'> </span>(</span>6)</font></span></font><o:p><font color="#0000FF"><br>
</font>
<font size="1">&nbsp;</font></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;mso-list:l0 level1 lfo3;tab-stops:list 56.0pt 59.0pt;
direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Remove the thrust <span class=GramE>Cage<span
style='mso-spacerun:yes'></span>(</span>16), Remove oil balance tube<span
style='mso-spacerun:yes'></span>(13)</span></font><o:p>,</o:p><span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><font size="3"> with O - <span
class=GramE>rings<span style='mso-spacerun:yes'> </span>(</span>15) from
either thrust cage<span style='mso-spacerun:yes'></span>(16) from rotor</font><span style='mso-spacerun:yes'><font size="3">
</font> </span><span class="GramE">h</span><font size="3"><span
class=GramE>ousing<span style='mso-spacerun:yes'> </span>(</span>11) in two
side.</font></span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;
direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'>Remove Idler balance Piston <span class=GramE>housing<span
style='mso-spacerun:yes'></span>(</span>10) From Idler<span
style='mso-spacerun:yes'> </span>rotor (8)</span></font><span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><font size="3"> and Remove
Idler<span style='mso-spacerun:yes'> </span>rotor (8).</font></span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;mso-list:l6 level1 lfo4;tab-stops:list 57.0pt 59.0pt;
direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Remove <span class=GramE>Bolts<span
style='mso-spacerun:yes'></span>(</span>21) and bearing retainer (19).</span></font><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;mso-list:l6 level1 lfo4;tab-stops:list 57.0pt 59.0pt;
direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Remove Bolts (26) and inboard cover (20) From case
(1)<sub> </sub>and<sub> </sub>remove <span class=GramE>gasket<span
style='mso-spacerun:yes'></span>(</span>7) From case (1).</span></font><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;mso-list:l6 level1 lfo4;tab-stops:list 57.0pt 59.0pt;
direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Remove main shaft<span style='mso-spacerun:yes'></span>(24) with inboard cover<span style='mso-spacerun:yes'></span>(20) </span>
</font> <o:p></o:p></p>

  </li>
</ol>

<blockquote>

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;
direction:ltr;unicode-bidi:embed'><b><font face="Arial">
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'>Disassembly Main </span> <span
class=GramE>
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'>Shaft<span style='mso-spacerun:yes'></span>(</span></span><span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'>24)</span></font></b><o:p></o:p></p>

<ol dir="ltr">
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;
text-kashida:0%;mso-pagination:none;mso-list:l1 level1 lfo5;tab-stops:list 54.0pt;direction:
ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0'>
<span style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR"><font size="3">Remove outer truce (18) Press Ball Bearing<span style='mso-spacerun:yes'></span>(23) of
main</font><span style='mso-spacerun:yes'><font size="3"> </font> </span></span>
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><span
class=GramE><font size="3">Shaft.</font></span><font size="3"> </font></span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;mso-list:l1 level1 lfo5;tab-stops:list 54.0pt;direction:
ltr;unicode-bidi:embed'>
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><font size="3">Remove inner truce <span class=GramE>ring<span
style='mso-spacerun:yes'></span>(</span>18) and spacer<span
style='mso-spacerun:yes'></span>(22).</font><span style='mso-spacerun:yes'><font size="3">
</font> </span></span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;mso-list:l1 level1 lfo5;tab-stops:list 54.0pt;direction:
ltr;unicode-bidi:embed'>
<span style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR"><font size="3">Remove Mechanical seal<span
style='mso-spacerun:yes'></span>(12) from main shaft<span
style='mso-spacerun:yes'></span>(24)</font><br>
</span><o:p></o:p>
<span style='line-height:150%;mso-bidi-font-family:
"PT Bold Heading";mso-fareast-language:EN-US;layout-grid-mode:line'>
<font size="3">Note: <span class=GramE>in</span> type
A3DHB Remove spacer<span style='mso-spacerun:yes'></span>(29) in type A6DB
Remove</font><span style='mso-spacerun:yes'><font size="3"> </font> </span><span
class=GramE><font size="3">spacer<span style='mso-spacerun:yes'> </span>(</font></span><font size="3">28).</font></span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;mso-list:l6 level1 lfo4;tab-stops:list 59.0pt;direction:
ltr;unicode-bidi:embed'>
<span style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR"><font size="3">Remove stop pin (4) and Dyane <span class=GramE>seal<span
style='mso-spacerun:yes'></span>(</span>5) Form case<span
style='mso-spacerun:yes'></span>(1).</font><span style='mso-spacerun:yes'><font size="3">
</font>
</span></span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
text-kashida:0%;mso-pagination:none;
direction:ltr;unicode-bidi:embed'>
<span style='line-height:
150%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:EN-US;
layout-grid-mode:line'><font size="3">Remove Idler <span class=GramE>housing<span
style='mso-spacerun:yes'></span>(</span>11) with O- ring<span
style='mso-spacerun:yes'></span>(27) From case<span
style='mso-spacerun:yes'> </span>(1)</font><span style='mso-spacerun:yes'><font size="3">
</font> </span></span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='margin:0; text-align:left;
mso-pagination:none;direction:ltr;unicode-bidi:embed'><font size="3">
<span
style='line-height:150%;mso-bidi-font-family:"PT Bold Heading";
mso-fareast-language:EN-US;layout-grid-mode:line'>Remove O- <span class=GramE>ring<span
style='mso-spacerun:yes'></span>(</span>27) From groove of Idler housing
(11).</span></font><o:p></o:p></p>

  </li>
</ol>

</blockquote>

<h2 dir=LTR style='margin:0; text-align:left;text-kashida:0%;mso-element:frame;mso-element-frame-hspace:0cm;mso-element-wrap:
auto;mso-element-anchor-horizontal:column;mso-element-left:left;mso-element-top:
0cm;mso-height-rule:exactly; line-height:100%'>
<span style="font-weight: 400; font-size: 14.0pt; line-height: 150%">
<font face="Arial">Inspection
of the Pump Parts</font></span><br style='mso-ignore:vglayout' clear=ALL>

</h2>

<ol>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Check ball bearing<span style='mso-spacerun:yes'></span>(23) and renewed if it needed</span></font><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Check
Mechanical seal<span style='mso-spacerun:yes'></span>(12) and renewed if it
needed</span></font><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction:ltr;unicode-bidi:embed'>
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR"><font size="3">Check Idler
Balance Piston Housing<span style='mso-spacerun:yes'></span>(10) and
renewed</font><span style='mso-spacerun:yes'><font size="3"> </font> </span></span><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">If it needed Check Idler Housing (11) and renewed
if it needed</span></font><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Check Idler
rotor (8) and renewed if it needed</span></font><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Check main
shaft<span style='mso-spacerun:yes'></span>(24) and renewed if it needed</span></font><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Check oil
Balance tube (13) and renewed if it needed</span></font><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Check
thrust Cage<span style='mso-spacerun:yes'></span>(16) and renewed if it
needed</span></font><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l5 level1 lfo7;
tab-stops:list 36.0pt 90.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Check Idler
Balance Piston Housing (10) and renewed if it needed </span></font> <o:p></o:p></p>

  </li>
</ol>

<h2 dir=LTR style='margin:0; text-kashida:0%;mso-element:frame;mso-element-frame-hspace:0cm;mso-element-wrap:
auto;mso-element-anchor-horizontal:column;mso-element-left:left;mso-element-top:
0cm;mso-height-rule:exactly; line-height:100%'><span
style='font-size:14.0pt;line-height:150%'><font face="Arial">
<span style="font-weight: 400">Assembly of the Pump</span></font><o:p></o:p></span></h2>

<ol>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;
mso-pagination:none;mso-list:l4 level1 lfo6;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed; margin-left:0; margin-right:0; margin-top:-7; margin-bottom:0'><font size="3">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Clean every parts well</span></font><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l4 level1 lfo6;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">Assembly
every part in reverse sequence of disassembly.</span></font><o:p></o:p></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;
mso-pagination:none;mso-list:l4 level1 lfo6;
tab-stops:list 36.0pt;direction:ltr;unicode-bidi:embed'><font size="3">
<span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
EN-US;layout-grid-mode:line' dir="LTR">After
finishing Assembly of the Pump it, mast <span class=GramE>be</span> rotated by
hand.</span></font><o:p></o:p></p>

  </li>
</ol>

<p class=MsoNormal dir=LTR style='margin:0; text-align:left;mso-pagination:
none;direction:ltr;unicode-bidi:embed'><span style='font-size:14.0pt;
line-height:160%;mso-fareast-language:EN-US;layout-grid-mode:line'>
<font face="Arial">Realignment of the Pump and Motor</font><o:p> </o:p></span>
<span style="font-weight: 400; line-height: 160%; font-family: Times New Roman">
<font size="3">&nbsp;&nbsp; according to the table</font></span></p>

<p class=MsoHeading9 dir=LTR style="line-height: 100%; margin: 0" align="left">&nbsp;</p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="51%" id="AutoNumber1" height="77">
  <tr>
    <td width="67%" height="25">
    <p style="margin: 0 4" align="left"><font face="Arial" size="2">Full Indicator Reading 
    FIR ( in )</font></td>
    <td width="33%" height="25">
    <p align="center"><font face="Arial" size="2"><u>&lt;</u> 0.005 &quot;</font></td>
  </tr>
  <tr>
    <td width="67%" height="25">
    <p style="margin: 0 4" align="left"><font face="Arial" size="2">Gap Coupling ( in )</font></td>
    <td width="33%" height="25">
    <p align="center"><font face="Arial" size="2">0.25 &quot;</font></td>
  </tr>
  <tr>
    <td width="67%" height="1">
    <p style="margin: 0 4" align="left">
    <span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
  EN-US;layout-grid-mode:line'><font face="Arial" size="2">Cover
  Bolt Torque&nbsp; ( Lb-in )</font></span></td>
    <td width="33%" height="1">
    <p align="center">
    <span
  style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";
  mso-fareast-language:EN-US;layout-grid-mode:line'><font face="Arial" size="2">200</font></span><o:p></o:p></td>
  </tr>
  <tr>
    <td width="67%" height="25">
    <p style="margin: 0 4" align="left">
    <span style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";mso-fareast-language:
  EN-US;layout-grid-mode:line'><font face="Arial" size="2">Lubrication wt.<span style='mso-spacerun:yes'> </span>
    Lb</font></span></td>
    <td width="33%" height="25">
    <p align="center">
    <span
  style='line-height:160%;mso-bidi-font-family:"PT Bold Heading";
  mso-fareast-language:EN-US;layout-grid-mode:line'><font face="Arial" size="2">O.19</font></span><o:p></o:p></td>
  </tr>
</table>

<p class=MsoHeading9 dir=LTR style="line-height: 100%; margin: 0" align="left">&nbsp;</p>

      <p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Operation of the Pump</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  <span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Ensure that the pump is OK and record the 
  readings of pressure, temp., vibration,&nbsp; according to the technical 
  specification table at introduction, and compare with the previous reading.</font></li>
</ol>

<p class="MsoBodyText3" align="left" style="margin-top: -7; margin-bottom: 0" dir="ltr">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment code:
<br>
Checked by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;Date :</font></b></p>
</font>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p class="MsoHeading9" dir="LTR" style="line-height: 100%; margin: 0" align="left">&nbsp;</p>
<p ALIGN="center" style="line-height: 100%; margin-top: 0; margin-bottom: 8">
<font face="Arial" size="4">Trouble Shooting</font></p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="95%" id="AutoNumber3" height="799">
  <tr>
    <td width="31%" align="center" height="31" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0"><b>
    <font face="Arial" size="2">Trouble</font></b></td>
    <td width="29%" align="center" height="31">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0"><b>
    <font face="Arial" size="2">Possible Reasons</font></b></td>
    <td width="40%" height="31" align="justify">
    <p align="center" style="margin: 0 8"><b><font face="Arial" size="2">Remedy</font></b></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="77" valign="top" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">1. Loss of Flow</font></td>
    <td width="29%" align="left" height="77" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">System component malfunction</font></td>
    <td width="40%" height="77" valign="top" align="justify">
    <p style="margin: 0 8" align="justify"><font size="2" face="Arial">Inspect all system components and 
    correct malfunction make sure all valve are in their proper position and suction and discharge line are open</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="65" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" align="left" height="65" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Incorrect pump rotation</font></td>
    <td width="40%" height="65" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">Shut down immediately. 
    Imo Pump are unidirectional and extended reverse rotation can cause damage. 
    Reveres the direction of the driver</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="55" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" align="left" height="55" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Loss of prime or Boost pressure</font></td>
    <td width="40%" height="55" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">Shut down the pump repine the pump and restart repeat until pump primes. 
    Check boost system for malfunction</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="40" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" align="left" height="40" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Air leak in suction</font></td>
    <td width="40%" height="40" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">Symptoms are form in the fluid and noise. Reseal and tighten all joints in suction line</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="68" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" align="left" height="68" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Low oil level in reservoir</font></td>
    <td width="40%" height="68" valign="top" align="justify">
    <p style="margin: 0 8"><font size="2" face="Arial">May be accompanied by noise and air in the fluid fill reservoir to proper level be sure intake is for enough below the minimum fluid level to prevent vortex</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="87" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" align="left" height="87" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">In sufficient inlet</font></td>
    <td width="40%" height="87" valign="top" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">May be accompanied by noise 
    may be caused by high fluid viscosity on cold start. Check suction line for blockage, closed valve or foot valve, clogged strainer. Check for plugged breather in tank</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="53" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" align="left" height="53" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Mechanical trouble</font></td>
    <td width="40%" height="53" align="justify" valign="top">
    <p style="margin: 0 8"><font face="Arial" size="2">Loss coupling, broken 
    shaft, failed pump, May be accompanied by noise or vibration locate and correct cause</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="31" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">2. Noisy or Vibration Pump</font></td>
    <td width="29%" align="left" height="31">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Insufficient inlet pressure</font></td>
    <td width="40%" height="31" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">May be pump speed excessive</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="53" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" align="left" height="53" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Air in fluid</font></td>
    <td width="40%" height="53" align="justify" valign="top">
    <p style="margin: 0 8"><font face="Arial" size="2">Check for leak in suction line low fluid level vortex at inlet to suction line, or return lines above fluid level
    </font> </td>
  </tr>
  <tr>
    <td width="31%" align="center" height="39" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" align="left" height="39" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Pump not aligned</font></td>
    <td width="40%" height="39" valign="top" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Realign the pump. Misalignment 
    may also be caused be temperature variation </font> </td>
  </tr>
  <tr>
    <td width="31%" align="center" height="38" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" align="center" height="38" valign="top">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Mechanical problems</font></td>
    <td width="40%" height="38" valign="top" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Loose or mis-positioned coupling broken shaft, bad bearing</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="28" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: none; border-bottom-width: medium">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">3. Excessive Power Consumption</font></td>
    <td width="29%" align="center" height="28">
    <p align="left" style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Pump speed excessive</font></td>
    <td width="40%" height="28" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Reduce pump rotational speed</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="37" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" height="37" valign="middle">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">High fluid viscosity</font></td>
    <td width="40%" height="37" valign="middle" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Reduce viscosity by temperature control of fluid</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="42" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: none; border-bottom-width: medium">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" height="42" valign="top">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">High pressure</font></td>
    <td width="40%" height="42" valign="top" align="justify">
    <p style="margin: 0 8"><font face="Arial" size="2">Checks for blockage of 
    discharge line from the pump</font></td>
  </tr>
  <tr>
    <td width="31%" align="center" height="40" style="border-left: 1px solid #111111; border-right-style: solid; border-right-width: 1; border-top-style: none; border-top-width: medium; border-bottom-style: solid; border-bottom-width: 1">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">&nbsp;</td>
    <td width="29%" height="40" valign="top" style="border-bottom-color: #111111; border-bottom-width: 1">
    <p style="margin-left: 8; margin-top: 0; margin-bottom: 0">
    <font size="2" face="Arial">Mechanical</font></td>
    <td width="40%" height="40" valign="top" align="justify" style="border-bottom-color: #111111; border-bottom-width: 1">
    <p style="margin: 0 8"><font face="Arial" size="2">Bent shaft, tight pacing pipe strain, failed pump locate and&nbsp;correct cause</font></td>
  </tr>
</table>

<p ALIGN="left" style="line-height: 100%; margin-top: 0; margin-bottom: 0">&nbsp;</p>

      <p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      &nbsp;<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="82%" id="AutoNumber2" height="623">
  <tr>
    <td width="100%" height="623" valign="top">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="graphics/P-046-01.jpg" width="514" height="630"></p>
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial; font-weight: 700">A3DH - 275 &amp; 350 and A3DB 
    - 275</span></td>
  </tr>
</table>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      &nbsp;<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span class=SpellE>
      <span style='text-decoration:
none;text-underline:none; font-weight:700' dir="ltr">
      <font face="Arial" size="2">Legend</font></span></span><span style='text-decoration:none;text-underline:none; font-weight:700' dir="ltr"><font face="Arial" size="2"> 
      Table</font></span><table class=MsoNormalTable border=1 cellspacing=0 cellpadding=0
 style='border-collapse:collapse;border:none;mso-border-alt:solid windowtext 3.0pt;
 mso-padding-alt:0cm 5.4pt 0cm 5.4pt;mso-border-insideh:.5pt solid windowtext;
 mso-border-insidev:.5pt solid windowtext' height="6" width="496">
 <tr style='height:49.45pt'>
  <td style='width:45;height:10; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><b><font face="Arial" size="2">Item</font><o:p></o:p></b></p>
  </td>
  <td style='width:192;mso-border-left-alt:solid windowtext 3.0pt;height:10; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><b><font face="Arial" size="2">Designation</font><o:p></o:p></b></p>
  </td>
  <td style='width:40;mso-border-left-alt:solid windowtext 3.0pt;height:10; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><b><font face="Arial" size="2">Item</font><o:p></o:p></b></p>
  </td>
  <td style='width:182;mso-border-left-alt:solid windowtext 3.0pt;height:10; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><b><font face="Arial" size="2">Designation</font><o:p></o:p></b></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">1</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Case</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">15</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">O - Rig</font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">2</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Inlet Head</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">16</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Thrust Cage</font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">3</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Plug</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">17</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Sleeve</font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">4</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Stop pin</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">18</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Truarc<span
  style='mso-spacerun:yes'>&nbsp;</span>Rig</font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">5</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Dyane seal</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">19</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Retainer</font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">6</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Retaining Ring</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">20</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">In board cover</font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">7</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Gasket</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">21</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Bolt</font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">8</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Idler Rotor</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">22</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Spacer</font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">9</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Balance Piston Housing</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">23</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Ball<span
  style='mso-spacerun:yes'>&nbsp; </span>Bearing </font> <o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">10</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Idler Balance Piston 
  Housing</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">24</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Main shaft</font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">11</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Idler Housing</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">25</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Piston </font> <o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">12</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Mechanical seal</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">26</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Bolt</font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">13</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Oil balance tube</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">27</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">O - Rig</font><o:p></o:p></p>
  </td>
 </tr>
 <tr style='height:36.85pt'>
  <td style='width:45;mso-border-top-alt:solid windowtext 3.0pt;height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">14</font><o:p></o:p></p>
  </td>
  <td style='width:192;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Gasket</font><o:p></o:p></p>
  </td>
  <td style='width:40;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">28</font><o:p></o:p></p>
  </td>
  <td style='width:182;mso-border-top-alt:solid windowtext 3.0pt;mso-border-left-alt:solid windowtext 3.0pt;
  height:1; border-left-color:#000000; border-right-style:solid; border-right-color:windowtext; border-top-color:#000000; border-bottom-style:solid; border-bottom-color:windowtext; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1' align="center">
  <p class=MsoNormal align=center dir=ltr style='margin:0; direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">Spacer</font><o:p></o:p></p>
  </td>
 </tr>
</table>

      
    </body>

</html>