<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>P-047-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line;
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Arial Black";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:11.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="608" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="61" height="201"></b></td>
    <td WIDTH="513" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="101%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="300" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><font FACE="Arial" SIZE="2">Mazout Forwarding</font><font size="2"><span style="font-family: Arial"> 
    and</span></font><span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line"> Re-circulating Pump</span><font FACE="Arial" SIZE="2"><br>
    CB324A - 275 &amp; 300</font><font color="#0000FF" FACE="Arial" SIZE="2"><br>
    </font> 
    </b>
    <span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
    <font size="2">Transamerica Delaval </font></span>
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
    <font size="2">IMO
    Pump Division
    USA</font></span></td>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp; P-047-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="22" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    Abu Sultan PS 4x150</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font><b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="300" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <span dir="ltr"><font FACE="Arial" SIZE="2">Equipment Inspection (I1-M6)</font></span></b></td>
    <td WIDTH="188" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp;&nbsp; &nbsp;18 Oct 2004</b></font></td>
  </tr>
  <tr>
    <td WIDTH="188" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp; Oct 2009</b></font></td>
  </tr>
</table>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">
This document&nbsp;&nbsp;outlines&nbsp; the equipment inspection I1, which must 
be performed every 
six monthes</font><span style="font-family: Times New Roman"> </span>
<font face="Times New Roman">
as indicated by M6 in the title block.</font></p>

<p class="MsoBodyTextIndent" style="text-align: justify; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;font-weight:
normal">Mazout Forward Pump CB324A-275 </span>
<font face="Times New Roman">
function:
</font>

M<span style="font-size:12.0pt;font-weight:
normal">oving the fuel oil from daily tank to Burner Pumps.</span></p>
<p class="MsoBodyTextIndent" style="text-align: justify; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;font-weight:
normal">Mazout Storage tank <font color="#0000FF">re</font>-<font color="#0000FF">circulating</font> Pump 
CB324A-300 </span>
<font face="Times New Roman">
function:
</font>

<span style="font-size:12.0pt;font-weight:
normal">Drawing 
the Mazout through the heater and pumps it to the top of&nbsp; main tank.&nbsp; </span>
</p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">
The first draft initiated by eng. Emad El din Ali Abd Alla, accepted by eng. Mokhtar Abdel Latef general director, revised by  EDEPC 
quality control eng. Samir Abd El-Gelil, approved by  eng. Mokhter Abd El Latif 
Abu Soltan power station head sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality 
control head sector.</font></p>

<font face="Arial">
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 0" dir="ltr"><b>
Technical Specification</b></p>
<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="width: 496; border-collapse: collapse">
  <tr style="page-break-inside:avoid;height:19.85pt">
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b>
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Name of Pump</span></b></td>
    <td style="width: 146; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b>
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Mazout <br>
    Forwarding Pump</span></b></td>
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b>
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Mazout Storage Tank </span></b></p>
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <b>
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Recirculating Pump</span></b></td>
  </tr>
  <tr style="page-break-inside:avoid;height:19.85pt">
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    No.&nbsp;of Pumps</span></td>
    <td style="width: 146; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    8</span></td>
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    6</span></td>
  </tr>
  <tr style="page-break-inside:avoid;height:19.85pt">
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pump Type</span></td>
    <td style="width: 146; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    CB324A&nbsp;-275</span></td>
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    CB324A-300</span></td>
  </tr>
  <tr style="page-break-inside:avoid;height:19.85pt">
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pump speed RPM</span></td>
    <td style="width: 146; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    1460</span></td>
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    1450</span></td>
  </tr>
  <tr style="page-break-inside:avoid;height:19.85pt">
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Press. Delivery  PSI</span></td>
    <td style="width: 146; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    30</span></td>
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    30</span></td>
  </tr>
  <tr style="page-break-inside:avoid;height:19.85pt">
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Delivered Quantity GPM</span></td>
    <td style="width: 146; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    225</span></td>
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    250</span></td>
  </tr>
  <tr style="page-break-inside:avoid;height:19.85pt">
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; color: black; layout-grid-mode: line">
    Shaft Diameter mm </span></td>
    <td style="width: 146; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; background: white" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; color: black; layout-grid-mode: line">
    275</span></td>
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; color: black; layout-grid-mode: line">
    300</span></td>
  </tr>
  <tr style="page-break-inside:avoid;height:19.85pt">
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Flexible Coupling Type</span></td>
    <td style="width: 146; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <h4 align="center" style="text-align: center; margin: 0">
    <span style="font-size:10.0pt;
  font-family:Arial; font-weight:400">Falk&nbsp; 60 T</span></h4>
    </td>
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Falk&nbsp;&nbsp; 60 T</span></td>
  </tr>
  <tr style="page-break-inside:avoid;height:19.85pt">
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Shaft Seal Type</span></td>
    <td style="width: 146; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Packing</span></td>
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Packing</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 19.85pt">
    <td style="width: 175; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Manufacture</span></td>
    <td colspan="2" style="width: 321; height: 19.85pt; border-style: double; border-width: 3; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" bordercolor="#000000">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    TransAmerica Delaval IMO Pump Division USA</span></td>
  </tr>
</table>
</font>

</blockquote>

<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

  <ul dir="ltr">

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: -8; MARGIN-BOTTOM: 0" dir="ltr" align="left"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr" align="left"><font size="3">
    Safety fence with caution marks must be surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr" align="left"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr" align="left">Isolate the circuit 
    breaker for motor of this pump.</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr" align="left">Isolate the electrical 
    cable bearing of the motor of this pump</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr" align="left">The pump <font size="3">
    must be i</font>solated mechanically by closing suction and delivery valves 
    and drain it.</p>
    </li>
    </font>
</ul>


<p dir="ltr" style="margin-top: 0; margin-bottom: 0" align="left">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
<ul dir="ltr">
  <font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  Complete maintenance tool set.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  Cleaning fluid, and
  suitable lifting device,</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  Manual puller, feeler gauge.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  Lessen set screws, and grease.</li>


</ul>


  </font><b><font FACE="Arial" SIZE="5">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</font></b>


    


    </p>
<font face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check the direction of the Pump</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Be sure there is no any abnormal noise or 
  vibration and prevent it if found </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Be sure there is no any leakage from any 
  Gasket and prevent it if found.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check pressure in delivery of the pump.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check quantity delivered of the pump.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check the temperature of bearing house</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span style="layout-grid-mode: line">Check alignment of the pump according to 
  table.</span><table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="373" id="AutoNumber5" height="107">
  <tr>
      <td style="width:228;height:16; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Lube WT ( I b )
      </span></font></td>
      <td style="width: 112; height: 16; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="center"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">0.19</span></font></td>
  </tr>
  <tr>
      <td style="width: 228; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Operating 
      Alignment Limits&nbsp;&nbsp;( Inch )</span></font></td>
      <td style="width: 112; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="center"><font face="Arial"><u>
      <span style="layout-grid-mode: line"><font size="2">&lt;</font></span></u><span style="layout-grid-mode: line"><font size="2"> 
      0.005</font></span></font></td>
  </tr>
  <tr>
      <td style="width: 228; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Gap Of Coupling&nbsp; ( 
      Inch )</span></font></td>
      <td style="width: 112; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="center"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">0.125</span></font></td>
  </tr>
  <tr>
      <td style="width: 228; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="left"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Cover Bolt Torque 
      ( I b  In )</span></font></td>
      <td style="width: 112; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="center"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">200</span></font></td>
  </tr>
</table>
  </li>
</ol>
<h3 style="text-align: left; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:0">
<span style="font-size:14.0pt;line-height:150%;
font-family:Arial;font-weight:normal">Before Isolating the Pump Mechanically and 
Electrically </span></h3>
<ol>
  <li dir="ltr">
<p style="text-align: left; margin-left:0; margin-right:0; margin-top:-7; margin-bottom:8" dir="ltr">
    <span style="layout-grid-mode: line">
    Check any noise or vibration in pump.</span></li>
<li dir="ltr">
<p style="text-align: left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
    <span style="layout-grid-mode: line">
    Check the direction of the motor rotation.</span></li>
<li dir="ltr">
<p style="text-align: left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
    <span style="layout-grid-mode: line">
    Check leakage from any gasket.</span></li>
<li dir="ltr">
<p style="text-align: left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
    <span style="layout-grid-mode: line">
    Check pressure in delivery of the pump<span dir="RTL">'</span>s delivery.</span></li>
<li dir="ltr">
<p style="text-align: left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
    <span style="font-weight:normal">Check the temperature of bearing.</span></li>
</ol>
<h3 style="text-align: left; margin-left:0; margin-right:0; margin-top:-9; margin-bottom:0">
<span style="font-family: Arial; font-weight: 400">After</span><span style="font-size:14.0pt;line-height:150%;
font-family:Arial;font-weight:normal"> Isolating the Pump Mechanically and 
Electrically</span></h3>
<ol>
  <li dir="ltr">
<p style="text-align: left; margin-left:0; margin-right:0; margin-top:-8; margin-bottom:8" dir="ltr">
    <span style="layout-grid-mode: line">
    <font size="3">Check&nbsp; the impeller and casing from mechanical wear and measure the 
    clearances by dismantle the Pump.</font></span></li>
<li dir="ltr">
<p style="text-align: left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
    <span style="layout-grid-mode: line">
    <font size="3">Check the bearing in the Pump.</font></span></li>
<li dir="ltr">
<p style="text-align: left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
    <span style="layout-grid-mode: line">
    <font size="3">Prevent the leakage from gasket by renewed it.</font></span></li>
<li dir="ltr">
<p style="text-align: left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
    <span dir="ltr" style="layout-grid-mode: line">
    <font size="3">Check the coupling's gear and change grease of coupling.</font></span></li>
<li dir="ltr">
<p style="text-align: left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8" dir="ltr">
    <span style="layout-grid-mode: line">
    <font size="3">Retighten all bolts connected pump and motor&nbsp;with foundation.</font></span></li>
<li dir="ltr">
<p style="text-align: left; margin-left:0; margin-right:0; margin-top:0; margin-bottom:-6" dir="ltr">
    <span style="layout-grid-mode: line">
    <font size="3">Check the alignment between pump and motor.</font></span></li>
</ol>
<font face="Arial">
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal">
<font size="4">Operation of the Pump</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 8">
  <span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Ensure that the pump is OK and check the 
  direction of rotation, record the 
  readings of pressure, temp., vibration,&nbsp;according to the technical 
  specification table at introduction, and compare with the previous reading.</font></li>
</ol>

<p class="MsoBodyText3" align="left" style="margin-top: -7; margin-bottom: 0" dir="ltr">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
Code:
<br>
Checked by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;Date :</font></b></p>
</font>

</font>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>