<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>P-048-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp; </title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h1
	{margin-bottom:.0001pt;
	line-height:25.0pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line;
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Arial Black";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:11.0pt;
	font-family:"Times New Roman";
	layout-grid-mode:line; margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="607" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="61" height="204"></b></td>
    <td WIDTH="512" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="310" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><font FACE="Arial" SIZE="2">Mazout  
    </font>
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Forwarding&nbsp;</span><font FACE="Arial" SIZE="2">Pump,<br>
    </font>
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Storage Tank Recalculating&nbsp;Pump</span><font FACE="Arial" SIZE="2"><br>
    </font>
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    CB324A-275, 300</span><font color="#0000FF" FACE="Arial" SIZE="2"><br>
    </font> 
    </b>
    <span style="font-family: Arial; layout-grid-mode: line; font-weight: 700">
    <font size="2">Transamerica Delaval IMO
    Pump Division
    USA</font></span></td>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp; P-048-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="22" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><b><span style="font-family: Arial"><font size="2">
    Abu Sultan 4x150PS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="184" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Status:</font><b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="310" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <span dir="ltr"><font FACE="Arial" SIZE="2">Major Maintenance Procedures 
    (P1-Y1)</font></span></b></td>
    <td WIDTH="177" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp;&nbsp;29 Sep 2004</b></font></td>
  </tr>
  <tr>
    <td WIDTH="177" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;&nbsp;Sep 2009</b></font></td>
  </tr>
</table>

<p dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p dir="ltr" style="margin-top: 0; margin-bottom: 8">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr">&nbsp;</p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr"><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote dir="ltr">
<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">
This document&nbsp;&nbsp;outlines&nbsp; the&nbsp; major maintenance procedures P1, which 
performed on an annually bases as indicated by Y1 in the title block.</font></p>

<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;font-weight:
normal">Mazout forward Pump ((CB324A -275)) used for moving the fuel oil from 
daily tank to Burner Pumps, and</span></p>
<p class="MsoBodyTextIndent" style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;font-weight:
normal">Mazout storage tank recalculating pump ((CB324A- 300)) used for drawing 
the Mazout through the heater and pumps it to the top of main tank. Which must 
be Performed on an annually bases as Indicated by Y1 in the title block or at 
any troubles occurs</span></p>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">
The first draft initiated by eng. Emad El din Ali Abd Alla, tested at 11 Feb 
2004, accepted by eng. Mokhtar Abdel Latef general director, revised by  EDEPC 
quality control eng. Samir Abd El-Gelil, approved by  eng. Mokhter Abd El Latif 
Abu Soltan Power Station Head Sector, and certified by eng. Aly Mostafa Al Lethy EDEPC inspection 
&amp; quality 
control head sector.</font></p>

<font face="Arial">
<p class="MsoBodyText3" align="left" style="margin-top: 0; margin-bottom: 8" dir="ltr"><b>Technical Specification of  Pumps</b></p>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="width: 540; border-collapse: collapse; border: medium none" height="64">
  <tr style="page-break-inside: avoid; height: 22.7pt">
    <td width="167" style="width: 125.15pt; height: 28; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Name of Pump</span></td>
    <td style="width: 177; height: 28; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Mazout Forwarding Pump</span></td>
    <td style="width: 177; height: 28; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Mazout Storage Tank Pump</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 22.7pt">
    <td width="167" style="width: 125.15pt; height: 22; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    No. of Pumps</span></td>
    <td style="width: 177; height: 22; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    8</span></td>
    <td style="width: 196; height: 22; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    6</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 22.7pt">
    <td width="167" style="width: 125.15pt; height: 20; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pump type</span></td>
    <td style="width: 177; height: 20; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    CB324A&nbsp;-275</span></td>
    <td style="width: 196; height: 20; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    CB324A - 300</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 22.7pt">
    <td width="167" style="width: 125.15pt; height: 11; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pump speed&nbsp; RPM</span></td>
    <td style="width: 177; height: 11; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    1460</span></td>
    <td style="width: 196; height: 11; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    1450</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 22.7pt">
    <td width="167" style="width: 125.15pt; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Pressure delivery PSI</span></td>
    <td style="width: 177; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    30</span></td>
    <td style="width: 196; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    30</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 22.7pt">
    <td width="167" style="width: 125.15pt; height: 10; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Delivered quantity GPM</span></td>
    <td style="width: 177; height: 10; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    225</span></td>
    <td style="width: 196; height: 10; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    250</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 22.7pt">
    <td width="167" style="width: 125.15pt; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; color: black; layout-grid-mode: line">
    Shaft Diameter mm </span></td>
    <td style="width: 177; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; background: white" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; color: black; layout-grid-mode: line">
    275</span></td>
    <td style="width: 196; height: 1; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; color: black; layout-grid-mode: line">
    300</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 22.7pt">
    <td width="167" style="width: 125.15pt; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Flexible coupling type</span></td>
    <td style="width: 177; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <h4 dir="ltr" style="margin: 0">
    <span style="font-size:10.0pt;font-family:Arial;font-weight:normal">&nbsp; Falk&nbsp; 
    60 T</span></h4>
    </td>
    <td style="width: 196; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Falk&nbsp; 60 T</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 22.7pt">
    <td width="167" style="width: 125.15pt; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Shaft Seal Type</span></td>
    <td style="width: 177; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Packing</span></td>
    <td style="width: 196; height: 15; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Packing</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 22.7pt">
    <td width="167" style="width: 125.15pt; height: 31; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Manufacture</span></td>
    <td colspan="2" style="width: 373; height: 31; border-left-style: double; border-left-color: #000000; border-right-style: double; border-right-color: windowtext; border-top-style: double; border-top-color: #000000; border-bottom-style: double; border-bottom-color: windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" valign="middle">
    <p class="MsoNormal" align="center" style="direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: line">
    Trans America Delaval &nbsp;IMO Pump Division&nbsp; USA</span></td>
  </tr>
</table>
</font>

</blockquote>

<p dir="ltr" style="margin-top: 0; margin-bottom: 8">

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>

  <ul dir="ltr">

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><font size="3">Safety 
    fence with caution marks must be surrounding the work area&nbsp; is required,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><span dir="ltr">Wear safety 
    and healthy equipment as safety helmet, safety shoes ... etc</span></p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">Isolate the circuit 
    breaker for motor of this Pump.</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">Isolate the electrical 
    cable bearing of the motor of this pump</p>
    </li>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr">The pump <font size="3">
    must be i</font>solated mechanically by closing suction and delivery valves 
    and drain it.</p>
    </li>
    </font>
</ul>


<p dir="ltr" style="margin-top: 0; margin-bottom: 8">


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>
<ul dir="ltr">
  <font face="Times New Roman">
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Complete maintenance tool set</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Cleaning fluid, and
  suitable lifting device,</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Manual puller, feeler gauge</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" dir="ltr" align="left">
  Lessen set screws, and grease</li>


</ul>


  </font><b><font FACE="Arial" SIZE="5">
<p ALIGN="LEFT" dir="ltr" style="margin-top: 0; margin-bottom: 8">Work to be Carried Out</font></b>


    


    </p>
<font face="Arial">
<p dir="ltr" style="margin-top: 0; margin-bottom: 8"><font size="4">&nbsp;</font><span style="font-family: Arial; layout-grid-mode: line"><font size="4">Disassembly 
of the Pump</font></span></p>
</font>
<font face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR"><span style="layout-grid-mode: line">Remove Coupling Hub: 
  remove</span> Check nut (22)</span>, set screw (23)
  <span style="layout-grid-mode: line">And Remove the key (27)</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR"><span style="layout-grid-mode: line">Remove Cover of Packing 
  (Drip cup 16): remove</span> nut (12) and Washer (13)</span>, Bolt (14)
  <span style="layout-grid-mode: line">to Remove the Packing cover (16) </span>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR"><span style="layout-grid-mode: line">Remove Packing (15): use 
  packing puller to remove the five installed packing ring</span> (15) </span>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR"><span style="layout-grid-mode: line">Remove the inboard cover 
  (25): remove bolt </span>(2) and gasket (6), inboard cover includes plug (8),</span> 
  check valve (26) Washer (17) Bushing (18) inboard collar (37) and shim (21) 
  slide all parts from (inboard cover (25).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR"><span style="layout-grid-mode: line">Remove the out Board 
  Cover (24): </span>remove bolt (4) , cover (39 ) , </span>ring (32) and Remove 
  gasket (36) then,</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR">Remove bolt (3) and remove outboard cover (24), gasket </span>
  (5), slide bushing (34), outboard collar (38) and shim (31) from outboard 
  cover &nbsp;</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR"><span style="layout-grid-mode: line">Remove main Shaft&nbsp; (10):
  </span>remove main shaft (10) from housing (9) and idelar rotor (11) from 
  housing (9) then,</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR">Remove plug (7) and stop pin (35) from case (1) slide housing 
  (9) from case (1)</span>&nbsp;&nbsp; </li>
</ol>
</font>
<font face="Arial">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="line-height: 150%; layout-grid-mode: line"><font size="4">
Inspection of the Pump Parts</font></span></p>
</font>
<font face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">Check Pump case (1) and renewed 
  if it needed</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">Check rotor housing (9) and 
  renewed if it needed</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">Check Main rotor (10) and 
  renewed&nbsp; If it needed&nbsp;&nbsp; </span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">Check Idler rotor (11) and 
  renewed if it needed</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">Check inboard collar (37) and 
  renewed if it needed</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">Check outboard collar (38) and 
  renewed if it needed</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-indent: 0cm; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 3" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">Check the check valve&nbsp;(26) and 
  renewed if it needed</span></li>
</ol>
</font>
<font face="Arial">
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -10; margin-bottom: -10" dir="ltr">
<span style="font-size: 16.0pt; line-height: 160%; font-family: Arial; layout-grid-mode: line">
Assembly of the Pump</span></p>
</font>
<font face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">Clean every parts well</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">Assembly every part in reverse 
  sequence of disassembly.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="layout-grid-mode: line" dir="LTR">After finishing assembly of the
  </span>p<span style="layout-grid-mode: line">ump it mast be rotated by hand.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: -6" dir="ltr">
  <span style="layout-grid-mode: line">Realignment of the pump and motor a</span>ccording 
  to the table:</li>
</ol>
<font face="Arial">
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="391" id="AutoNumber5" height="117">
  <tr>
<font face="Times New Roman">
      <td style="width:228;height:26; padding-left:4; padding-right:4; padding-top:1; padding-bottom:1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Lube WT ( I b )
      </span></font></td>
      <td style="width: 130; height: 26; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="center"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">0.19</span></font></td>
</font>
  </tr>
  <tr>
<font face="Times New Roman">
      <td style="width: 228; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Operating 
      Alignment Limits&nbsp;&nbsp;( Inch )</span></font></td>
      <td style="width: 130; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="center"><font face="Arial"><u>
      <span style="layout-grid-mode: line"><font size="2">&lt;</font></span></u><span style="layout-grid-mode: line"><font size="2"> 
      0.005</font></span></font></td>
</font>
  </tr>
  <tr>
<font face="Times New Roman">
      <td style="width: 228; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Gap Of Coupling&nbsp; ( 
      Inch )</span></font></td>
      <td style="width: 130; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="center"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">0.125</span></font></td>
</font>
  </tr>
  <tr>
<font face="Times New Roman">
      <td style="width: 228; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">Cover Bolt Torque 
      ( I b  In )</span></font></td>
      <td style="width: 130; height: 23; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1; border-left-style:double; border-left-color:#000000; border-right-style:double; border-right-color:windowtext; border-top-style:double; border-top-color:#000000; border-bottom-style:double; border-bottom-color:windowtext" valign="middle" dir="ltr">
      <p class="MsoNormal" style="margin-top: 0; margin-bottom: 0" dir="ltr" align="center"><font face="Arial" size="2">
      <span style="layout-grid-mode: line">200</span></font></td>
</font>
  </tr>
</table>

<p class="MsoBodyText3" align="left" style="margin-top: 4; margin-bottom: 0" dir="ltr">
<b><font face="Arial" size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
Code:
<br>
Checked by&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;Date :</font></b></p>
</font>
</font>
<font face="Arial">
</font>

<p style="margin-top: 0; margin-bottom: 8" dir="ltr">&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-width:0; border-collapse: collapse" bordercolor="#111111" width="89%" id="AutoNumber4" height="344" dir="ltr">
  <tr>
    <td width="100%" height="344" dir="ltr" style="border-style: none; border-width: medium">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 8">
    <img border="0" src="graphics/P-048-01.jpg" width="612" height="351"><p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" style="font-size: 11pt; font-weight: 700">CB324A - 275 &amp; 
    300</font></td>
  </tr>
</table>

<font face="Arial">
<p class="MsoNormal" dir="ltr" align="left" style="margin-top: 0; margin-bottom: 0">
<span style="font-size: 12.0pt; font-family: Arial; font-weight: 700">Legend 
Table</span></p>
</font>
<table class="MsoNormalTable" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="494" dir="ltr" height="357">
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 30; height: 28; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-size:10.0pt;font-family:Arial">Item</span></b></td>
    <td style="width: 166; height: 28; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-size:10.0pt;font-family:Arial">Designation</span></b></td>
    <td style="width: 38; height: 28; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-size:10.0pt;font-family:Arial">Item</span></b></td>
    <td style="width: 189; height: 28; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><span style="font-size:10.0pt;font-family:Arial">Designation</span></b></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">1</span></b></td>
    <td style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <h2 style="margin:0; text-align: center" dir="ltr">
    <span style="font-size: 10.0pt; font-family: Arial; layout-grid-mode: both">
    Case</span></h2>
    </td>
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">21</span></b></td>
    <td style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Shim</span></b></font></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">2</span></b></td>
    <td style="width: 166; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Bolt</b></td>
    <td style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">22</span></b></td>
    <td style="width: 189; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
<font face="Arial">
    Check Nut</font></b></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">3</span></b></td>
    <td style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Bolt</b></td>
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">23</span></b></td>
    <td style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">Set screw</span></b></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">4</span></b></td>
    <td style="width: 166; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Bolt</b></td>
    <td style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">24</span></b></td>
    <td style="width: 166; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">Out Board Cover</span></b></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>5</b></td>
    <td style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Gasket</span></b></font></td>
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">25</span></b></td>
    <td style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">In Board Cover</span></b></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">6</span></b></td>
    <td style="width: 166; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
<font face="Arial">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">Gasket</span></b></font></td>
    <td style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">26</span></b></td>
    <td style="width: 189; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>Check Valve</b></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>7</b></td>
    <td style="width: 166; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>
<font face="Arial">
    Plug</font></b></td>
    <td style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">27</span></b></td>
    <td style="width: 189; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>Key</b></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>8</b></td>
    <td style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Plug</b></td>
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">28</span></b></td>
    <td style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">In Board Block</span></b></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>9</b></td>
    <td style="width: 166; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Housing</b></td>
    <td style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">29</span></b></td>
    <td style="width: 189; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">Out Board </span></b>
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Block</span></b></font></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">10</span></b></td>
    <td style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Main Shaft</b></td>
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">30</span></b></td>
    <td style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Gasket</span></b></font></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">11</span></b></td>
    <td style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Idler</b></td>
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>31</b></td>
    <td style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Shim</span></b></font></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">12</span></b></td>
    <td style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Nut</b></td>
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>32</b></td>
    <td style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Ring</span></b></font></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">13</span></b></td>
    <td style="width: 166; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Washer</b></td>
    <td style="width: 38; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>33</b></td>
    <td style="width: 189; height: 23; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">
<font face="Arial">
    Spacer</font></span></b></td>
</font>
  </tr>
  <tr style="height:22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">14</span></b></td>
    <td style="width: 166; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Gland Bolt</b></td>
    <td style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">34</span></b></td>
    <td style="width: 189; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Bushing</span></b></font></td>
</font>
  </tr>
  <tr style="height: 22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>15</b></td>
    <td style="width: 166; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b>Packing</b></td>
    <td style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>35</b></td>
    <td style="width: 189; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>Pin</b></td>
</font>
  </tr>
  <tr style="height: 22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 24; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">16</span></b></td>
</font>
    <td style="width: 166; height: 24; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">
    Drip Cup</font></b></td>
<font face="Arial">
    <td style="width: 38; height: 24; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>36</b></td>
</font>
    <td style="width: 189; height: 24; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Gasket</span></b></font></td>
  </tr>
  <tr style="height: 22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">17</span></b></td>
</font>
    <td style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" align="center" valign="middle">
    <p dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial">
    Washer</font></b></td>
<font face="Arial">
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>37</b></td>
    <td style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">In Board Cooler</span></b></td>
</font>
  </tr>
  <tr style="height: 22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">18</span></b></td>
</font>
    <td style="width: 166; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Bushing</span></b></font></td>
<font face="Arial">
    <td style="width: 38; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">38</span></b></td>
    <td style="width: 189; height: 20; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">Out Board cooler</span></b></td>
</font>
  </tr>
  <tr style="height: 22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">19</span></b></td>
</font>
    <td style="width: 166; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Spacer</span></b></font></td>
<font face="Arial">
    <td style="width: 38; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>39</b></td>
</font>
    <td style="width: 189; height: 22; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Cover</span></b></font></td>
  </tr>
  <tr style="height: 22.7pt" dir="ltr">
<font face="Arial">
    <td style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr"><b>
    <span style="font-size:10.0pt;font-family:Arial">20</span></b></td>
</font>
    <td style="width: 166; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">
<font face="Arial">
    <b>
    <span style="font-size:10.0pt;font-family:Arial">Ring</span></b></font></td>
<font face="Arial">
    <td style="width: 38; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p class="MsoNormal" align="center" style="text-align:center;direction:ltr;
  unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">&nbsp;</td>
</font>
    <td style="width: 189; height: 21; border-left: 3px double #000000; border-right: 3px double windowtext; border-top: 3px double #000000; border-bottom: 3px double windowtext; padding-left: 4; padding-right: 4; padding-top: 1; padding-bottom: 1" dir="ltr" valign="middle">
    <p align="center" dir="ltr" style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
  </tr>
</table>

<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">&nbsp;</p>
<p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="font-family:Arial;font-weight:normal"><font size="4">Operation of 
the Pump</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="font-family: Times New Roman">Operate the pump by coordination 
  with the shift engineer.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <font face="Times New Roman">Ensure that the pump is OK and record the 
  readings of pressure, temp., vibration,&nbsp; according to the technical 
  specification table at introduction, and compare with the previous reading.</font></li>
</ol>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>