<html xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40">

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">

<title>P-057-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </title>
<style>
<!--
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
h3
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h1
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.SpellE
	{}
span.GramE
	{}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="617" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="center" style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="5"><b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></b></font></td>
    <td WIDTH="522" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="101%" dir="ltr">
        <tr>
          <td width="46%" dir="ltr">
            <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="94%" align="right" dir="ltr">
            <p align="right" dir="ltr" style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="317" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" align="left" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><span style="font-size:10.0pt;font-family:Arial">Blow Down Drain Sump 
    Pumps for Main Boiler</span></b></p>
    <p style="margin-top: 0; margin-bottom: 0"><b>
    <span style="font-size: 10.0pt; font-family: Arial">25NKS125</span></b></p>
    <p style="margin-top: 0; margin-bottom: 0">
    <st1:country-region><st1:place><b><span style='font-size:10.0pt;
    font-family:Arial'>BAharat, INDIA</span></b></st1:place></st1:country-region></p>
    </td>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; </span></b><span dir="ltr"><B> <font face="Arial" size="2">
    &nbsp; P-057-r0</font></B></span></td>
  </tr>
  <tr>
    <td WIDTH="187" VALIGN="TOP" HEIGHT="22" dir="ltr">
    <font FACE="Arial" SIZE="1">
    Issued to:&nbsp;&nbsp;&nbsp; </font><X4><span dir="ltr"><B><font face="Arial" size="2">&nbsp; </font><X4><font face="Arial" size="2">&nbsp;AL-Arish PS</font></B></span></td>
  </tr>
  <tr>
    <td WIDTH="185" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; <b><font face="Arial" size="2">&nbsp;APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="317" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">
    Procedure:<br>
      </font>
    <font face="Arial" SIZE="2">Major Maintenance Procedure </font></b>
    <font face="Arial"><b><font size="2">&nbsp;(P1-Y5)</font></b></font></td>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date: &nbsp;</b></font><b><span dir="ltr"><FONT face=Arial size=1>03 Nov 
    2004</FONT></span></b></td>
  </tr>
  <tr>
    <td WIDTH="178" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed: </b></font><b><span dir="ltr"><FONT face=Arial size=1>
    Nov 2009</FONT></span></b></td>
  </tr>
</table>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT">&nbsp;</p>

<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>

<p ALIGN="LEFT" style="margin-top: 0; margin-bottom: 0"><b><font face="Arial" size="5">Introduction</font></p>
</b>
<blockquote>

<p class="MsoNormal" dir="ltr" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<span style="layout-grid-mode: line">This document out lines the major 
maintenance procedure&nbsp;P1, which must be performed every five years as 
indicated by Y5 in the title block </span></p>

<p class=MsoNormal dir=ltr style='text-align:justify;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8'><font face="Times New Roman">The function 
of </font><span style="font-family:Times New Roman">the blow down drain sump 
    pumps for main boiler</span><font face="Times New Roman">: </font></p>

<p class=MsoNormal dir=ltr style='text-align:justify;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8'>The first draft initiated by eng. <span class=SpellE>Gamal</span> El-Sayed 
El-<span
class=SpellE>Osily</span>, reviewed by maintenance manger eng. <span
class=SpellE>Sobhey</span> <span class=SpellE>Abdel</span> <span class=SpellE>Haleem</span>, revised by 
EDEPC inspection &amp; quality control eng. <span class=SpellE>Samir</span>
<span class=SpellE>Abd-Elgalil</span>, accepted by eng. Mohamed <span class=SpellE>Abdel</span> <span class=SpellE>Khaffar</span>
Al-<span class=SpellE>Arish</span> Power Station general manager, approved by 
eng Yousry Mohamed Salama head sector and certified by eng Aly Mostafa Al Lethy 
EDEPC inspection &amp; quality control head sector.</p>

<h5 dir=ltr style="text-align: left; margin-left: 0; margin-bottom: 0"><b><span style='font-size:12.0pt;font-family:Arial'>
Technical Specifications</span></b></h5>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="379" id="AutoNumber1" height="128">
  <tr>
  <td style='width:193;border:1.0pt solid windowtext;mso-border-alt:
  solid windowtext .5pt;height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed'><span style='font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG'>Discharge Pressure<o:p></o:p></span></p>
  </td>
  <td style='border-right:1.0pt solid windowtext; border-top:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:155;border-left:
  medium none;mso-border-left-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='text-align:center;direction:
  ltr;unicode-bidi:embed'><font size="2"><span style="font-family: Arial">3</span></font><span style='font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG'> Bar</span><span style='font-size:10.0pt;
  font-family:Arial'><o:p></o:p></span></p>
  </td>
  </tr>
  <tr>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font size="2"><span style="font-family: Arial">Liquid</span></font></td>
  <td style='width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><font size="2"><span style="font-family: Arial">Drain water</span></font></td>
  </tr>
  <tr>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font size="2"><span style="font-family: Arial">Max working temperature</span></font></td>
  <td style='width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><font size="2"><span style="font-family: Arial">40 <sup>o</sup>C</span></font></td>
  </tr>
  <tr>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:17; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed'><font size="2"><span style="font-family: Arial">Capacity</span></font></p>
  </td>
  <td style='width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:17; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='text-align:center;direction:
  ltr;unicode-bidi:embed'><font size="2"><span style="font-family: Arial">2</span></font><span style='font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG'>0 M3/Hr</span><span style='font-size:10.0pt;
  font-family:Arial'><o:p></o:p></span></p>
  </td>
  </tr>
  <tr>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:15; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed'><font size="2"><span style="font-family: Arial">Motor 
  Power</span></font></p>
  </td>
  <td style='width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:15; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='text-align:center;direction:
  ltr;unicode-bidi:embed'><font face="Arial" size="2">11 KW</font></p>
  </td>
  </tr>
  <tr>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='margin:1.0pt 0cm; text-align:left;direction:ltr;
  unicode-bidi:embed'><span style='font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG'>Full load speed</span><span style='font-size:10.0pt;
  font-family:Arial'><o:p></o:p></span></p>
  </td>
  <td style='width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:16; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p class=MsoNormal align=center dir=LTR style='text-align:center;direction:
  ltr;unicode-bidi:embed'><span style='font-size:10.0pt;font-family:Arial;
  mso-bidi-language:AR-EG'>1450 RPM</span><span style='font-size:10.0pt;
  font-family:Arial'><o:p></o:p></span></p>
  </td>
  </tr>
  <tr>
  <td style='border-left:1.0pt solid windowtext; border-right:1.0pt solid windowtext; border-bottom:1.0pt solid windowtext; width:193;border-top:
  medium none;mso-border-top-alt:solid windowtext .5pt;mso-border-alt:solid windowtext .5pt;
  height:19; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <font size="2"><span style="font-family: Arial">Discharge Pipe</span></font></td>
  <td style='width:155;border-top:medium none;border-left:medium none;
  border-bottom:1.0pt solid windowtext;border-right:1.0pt solid windowtext;
  mso-border-top-alt:solid windowtext .5pt;mso-border-left-alt:solid windowtext .5pt;
  mso-border-alt:solid windowtext .5pt;height:19; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm'>
  <p align="center"><font size="2"><span style="font-family: Arial">65 mm</span></font></td>
  </tr>
</table>

</blockquote>

<b>

<h5 dir=ltr style="text-align: left; margin-left: 0"><span style='font-size:18.0pt;font-family:Arial'>Safety 
Precaution</span></h5>

</b>

<ul style="margin-bottom: 0cm">
<xd>
  <font FACE="Times New Roman">


  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span dir="LTR">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 0" dir="ltr"><span dir="ltr">Wear </span>
    the appropriate <span dir="ltr">safety and healthy equipment as safety 
    helmet, safety shoes</span>, safety glasses<span lang="en-us">,</span><span dir="ltr">... 
    etc</span></p>
    
    </font>


  


</xd>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0'>Isolate the circuit breaker of the pump motor </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0'>Disconnect electric terminal of the pump motor </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0'>The pump must be isolated mechanically by closing delivery and suction
valves </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=LTR style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:0'>Be sure pump must be completely drainage.</p>

  </li>
</ul>

<b>

<h5 dir=ltr style="text-align: left; margin-left: 0; margin-top: 14; margin-bottom: 0"><span style='font-size:18.0pt'><font face="Arial">Tools and Equipments
</font> <o:p></o:p></span></h5>

</b>

<ul style="margin-bottom: 0cm">
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0; margin-top:-7'>Two complete maintenance tools sets </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0; margin-top:0'>Cleaning fluid, manual pullers</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0; margin-top:0'>Straight edge, rages </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0; margin-top:0'>Small wire brush, filter gauge.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:0; margin-top:0'>Chain, lifting hock, dial gauge </p>

  </li>
</ul>

<b>
<p ALIGN="LEFT">&nbsp;</p>
<p ALIGN="LEFT"><font face="Arial" size="5">Work to be Carried Out</font></p>
</b>

<h5 dir=ltr align="left" style="text-align: left; margin-left: 0; margin-top: 20; margin-bottom: 0">
<font size="4"><span style="font-family: Arial; font-weight: 400">Disassembly</span></font></h5>

<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the delivery pipe connection.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the motor unscrew the bolts and take out the motor.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the lubricating pipes (562.1, 562.2).&nbsp; </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the coupling nuts and pins (404) alone with the coupling bushes (400) 
  and coupling washer </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the coupling (390) by using suitable puller.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the bearing cover (270-1) by unscrewing the bolts.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Unscrew the two bearing nuts (335/336).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove thrust bearing .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Loosen the foundation bolts of motor stool and support plats.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Unscrew the pipe nut (338) take out the support plate (383).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Life the entire pump unit with the help of bolts and fit clamp to the top 
  column pipe (132) and pipe (142.2)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove strainer (216)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the bend (280) and lubricating pipe (562.1)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Loosen the nut holding casing cover (220).</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Take out casing cover from the impeller and shaft assembly.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Hold other end of the shaft by spanner and unscrew the impeller screw (669) by 
  using Allen key.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Pull out the impeller (151) remove impeller key.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect bell month.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove impeller shaft sleeve (311) alone its key.</li>
</ol>

<h5 dir=ltr align="left" style="text-align: left; margin-left: 0">
<span style='font-family:Arial; font-weight:400'><font size="4">Inspection</font></span><span
style='font-size:12.0pt'><o:p></o:p></span></h5>

<ol dir="ltr" style="margin-bottom: 0cm">
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Inspect the bearings and replace them if necessary.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Replace the worn out parts.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Check all parts for any worn out.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Inspect the run out of shaft.</p>

  </li>
</ol>

<h5 dir=ltr align="left" style="text-align: left; margin-left: 0; margin-top: 20; margin-bottom: 0">
<font size="4"><span style="font-family: Arial; font-weight: 400">Reassembly</span></font></h5>

<ol dir="ltr" style="margin-bottom: 0cm">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Put the impeller shaft slave (311) on pump shaft (185) .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Slide impeller on shaft and tighten the impeller screw (669) with its gasket 
  (682) by using Allen key </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fix bearing covers (271) with oil seals to casing cover .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fix bell mouth (211) on pump casing (107) and tighten diametrically opposite 
  nuts one by one .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Insert casing cover.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect the whole assembly so far mad into pump casing with gasket in proper 
  position .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Mount the top column pipe on casing cover.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Connect pipe nipple.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Make further pipe connection up to nipple.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Connect bend and rising pipe to pump casing.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Lift the unit vertically.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Mount strainer (216) on bell mouth.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Lift the motor stool (290) and fix it to the top column pipe (132) at the same 
  time fix the lubricating pipe.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fix the support plate (383) on the foundation.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Tighten the foundation bolls of motor stool.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the level on the machine surface of motor stool.</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fix the cover for bearing bush alone with oil seal (270-2) , (500.2) to the 
  thrust bearing (247) .</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Fit the thrust bearing carrier to motor stool.</li>
</ol>

<h5 dir=ltr style="text-align: left; margin-left: 0; margin-top: 20; margin-bottom: 8"><span style='font-family:Arial'>
<span style="font-weight: 400"><font size="4">Starting of Pump </font></span> <o:p></o:p></span></h5>

<ol style="margin-bottom: 0cm">
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8'><span class=GramE>Chick the direction of rotation of motor before
starting.</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-top:0; margin-bottom:8'>Open the delivery valve after the pump has been started to operate at
its full speed.</p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>Check the vibration and noisy oil level in bearing </p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'><span class="GramE">Check temperature of bearing</span></p>

  </li>
  <li dir="ltr">

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'><span class="GramE">Check the discharge pressure</span>.</p>

  </li>
</ol>

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>&nbsp;</p>

<p class=MsoNormal dir=ltr style='text-align:center;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>
<img border="0" src="graphics/P-057-01.jpg" width="490" height="897"></p>

<p class=MsoNormal dir=ltr style='text-align:center;direction:ltr;unicode-bidi:
embed; margin-bottom:8'><b><font face="Arial" size="2">Figure 1: Main Boiler 
Blow Down Drain Pump</font></b></p>

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>&nbsp;</p>

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'>&nbsp;</p>

<p class=MsoNormal dir=ltr style='text-align:left;direction:ltr;unicode-bidi:
embed; margin-bottom:8'><b><font face="Arial" size="2">Legned to Figure 1</font></b></p>

<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="42%" id="AutoNumber1" height="986">
  <tr>
    <td width="17%" align="center" height="26">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">No</font></span></td>
    <td width="83%" height="26">
    <p align="center"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Description</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">107</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Pump casing </font>
    </span>
    </td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">132</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Column pipe</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">142.1</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Rising pipe (top)</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">142.2</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Rising pipe</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">160</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Impeller semi open with 5 shaped v</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">185</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Pump shaft</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">210</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Suction cover</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">211</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Be-l mouth</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">220</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Casing cover</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">216</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Strainer</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">247</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Thrust bearing carrier</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">262</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Thrust ball bearing</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">270.1</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Bearing cover for pump shaft</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">270.2</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Bearing cover for pump shaft</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">271</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Bearing cover for 
    pump shaft</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">272</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Thrust bearing 
    adapter</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">280</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Bend</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">290</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Motor stool</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">315</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Impeller shaft 
    sleeve</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">320</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Key for impeller</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">321</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Key for coupling
    </font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">330</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">Impeller nut</font></span></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">335</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Bearing nut</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">336</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Lock nut</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">338</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Pipe nut</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">338</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Pipe nut</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">352</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform:uppercase">Brg 
    bush for pump shaft</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">353</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform:uppercase">Brg 
    bush for pump shaft</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">390</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform:uppercase">
    Flexible coupling pump falt</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">391</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform:uppercase">
    Flexible coupling oriver hal</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">400</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Coupling bush</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">404</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Coupling pins</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">409</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Washer for coupling 
    pin</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">410</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform:uppercase">Lock 
    washer for impeller nu</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">441</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Grease nipple</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">461</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Adapter plate</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">470</span></font></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Inspection cover</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">490</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Companion flange (slipon 
    ty)</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">5001</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform:uppercase">Oil seal ds</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">5002</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform:uppercase">Oil seal ps</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="18">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">500.4</font></span></td>
    <td width="83%" height="18">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">oil seal for casing cover</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="1"></td>
    <td width="83%" height="1">
    <p style="margin-left: 8"></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">5621</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Pipe above motor stool</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">562.2</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Pipe for pump brg. 
    lubricating</span></font></td>
  </tr>
  <tr>
    <td width="17%" align="center" height="19">
    <span style="text-transform: uppercase">
    <font face="Arial" style="font-size: 9pt">540</font></span></td>
    <td width="83%" height="19">
    <p style="margin-left: 8"><font face="Arial">
    <span style="font-size: 9pt; text-transform: uppercase">Socket</span></font></td>
  </tr>
  </table>

  
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>