<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
P-072-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=575>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="195"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=480>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=295>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Burner Mazout Pumps <br>
      Fuel Oil unloading Pump<br>
      KRAL - CZECH</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=167>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; P-072-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=167>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; Ayon Mousa PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=180>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=295>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Major Maintenance Procedures&nbsp; (P1-Y2)</font></B></TD><B>
    <TD align=left dir=ltr height=1 vAlign=top width=173>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;&nbsp; 23 Feb 2005</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=173>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Feb 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p class="MsoBodyText2" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">This document outlines the 
details equipment maintenance steps, required for burner mazout pumps this pump 
is used for supply the boiler with mazout. This inspection performed every two 
years as indicated by major maintenance (P1-Y2) in the above title block. </span></p>
<p class="MsoBodyText2" style="text-align:justify;text-kashida:0%;line-height:normal; margin-top:0; margin-bottom:8" dir="ltr">
<span style="font-size: 12.0pt; font-weight: normal">The first draft initiated 
by eng . Abdalla M. Abdalla. reviewed by director eng. Gamal Arafa and revised 
by quality control eng. Samir Abd EL-Gelil at edec, accepted by general director 
eng. M. Abd El-Salam and approved by eng. Michael Goerge. Head sector of Ayoun&nbsp; 
Moussa steam power station 2x320 MW.</span></p>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  This document accepted by eng. Samir Abd El Gilil EDEPC MPIS Coordinator and 
  certified by&nbsp; accountant Mahmoud Mohamed Soliman admin. and financial 
  inspection &amp; quality control general director and supervisor of EDEPC 
  inspection and quality control head sector.</p>
<h1 style="text-align: left; text-kashida: 0%; line-height: 16.0pt">
<span style="font-weight: 400">
<font size="3">Technical specification of 
Burner Mazout Pumps </font></span></h1>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="63%" id="AutoNumber1">
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Item</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Burner mazout pimps</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">No. of burner mazout pumps</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">3 for each unit</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Type : of burner mazout pumps</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Screw spindle pump-series CLH</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Manufacture</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Kral - czech</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Capacity</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">852 L/ min</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Outlet pressure</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">29 Bar</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Relief valve internal setting</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">35 Bar</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Fluid</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Mazout</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Speed</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">1450 RPM</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Bearing type</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Radial and thrust</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Bearing no.</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">6309 - 2Z / C3 SKF</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Type of recommended grease</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Mobil EP # 2 </font> </td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Motor power</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">47.5 kw</font></td>
  </tr>
</table>
<h1 style="text-align: left; text-kashida: 0%; line-height: 16.0pt">
<font size="3"><span style="font-weight: 400">&nbsp;</span></font></h1>
<h1 style="text-align: left; text-kashida: 0%; line-height: 16.0pt">
<span style="font-weight: 400">
<font size="3">Technical specification of fuel 
oil unloading pumps PUMPS</font></span></h1>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="63%" id="AutoNumber2">
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Item</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Fuel oil unloading pumps</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">No. of fuel oil unloading pumps</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">2</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Type : of fuel oil unloading pumps</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Screw spindle pump - series N55</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Manufacture</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">KRAL - CZECH</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Capacity</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">946 L / min</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Outlet pressure</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">3 Bar</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Relief valve internal setting</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">4 Bar</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Fliid</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">mazout</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Speed</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">1450 RPM</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Bearing type</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Radial and thrust</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Bearing no.</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Fag 6311 / C3</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Type of recommended oil</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Mobil ISO VG # 46</font></td>
  </tr>
  <tr>
    <td width="48%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">Motor power</font></td>
    <td width="52%">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" size="2">11.4 kw</font></td>
  </tr>
</table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0" dir="ltr">
  <span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">A 
  work permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category</span></li>
  <li dir="ltr">
  <p style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0" dir="ltr">
  <span style="font-size: 12.0pt; font-weight: normal; text-decoration: none">
  Safety fence  with caution marks surrounding the work area is required.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Wear safety and healthy equipment as safety helmets shoes, gloves,  etc</li>
  <li dir="ltr">
  <p style="text-align: left; text-kashida: 0%; margin-top:0; margin-bottom:0" dir="ltr">
  Isolate the circuit breaker for the motor of this pump</li>
  <li dir="ltr">
  <p style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top:0; margin-bottom:0" dir="ltr">
  Isolate the electrical cable feeding of the motor of this pump</li>
  <li dir="ltr">
  <p style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-top:0; margin-bottom:0" dir="ltr">
  The pump must be isolated mechanically by closing suction and delivery valve</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:-6; margin-bottom:0" dir="ltr">
  Complete maintenance tool set</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Cleaning fluid, manual puller, Torque wrench</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Suitable lifting device feeler gauge</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
  Hammer,
  Dial indicator</li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: -6">Work to be Carried Out</P>
</B>
</FONT>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  <font size="4" face="Arial">Disassembly of the Pump</font><font size="2" face="Arial"><b>&nbsp; </b></font>
  <font face="Times New Roman">(see fig 1 &amp; 2)</font><ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Check the closing of the suction delivery. 
  Heating steam valves.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Let pump cool down to the ambient temperature.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Prepare tank for catching liquid drain from pump 
  by open plugs.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Dismount protection against accidental contact 
  from the base plate.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Screw off the bolts connected motor with 
  foundation and move motor faraway.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Remove coupling with removal device and remove 
  key (866) also.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Move pump vertical and remove pump casing (131) 
  upwards.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Mark position of idler spindle and (661) and 
  remove them.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Press main spindle (669) with ball bearing out of 
  flange cover (074)</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Remove circlip (869) and spacer (<font color="#0000FF">063</font>)</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Press out ball bearing</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">Check flat gaskets and o-rings whether they are 
  damaged. If necessary clean and polish the running surface of the main spindle 
  in the range of the o-rings and seal lips</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">The coupling end should be covered with an 
  installation sleeve to protect the o-rings and the seal lips. For an easy 
  installation it is useful to grease the surface slightly</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
  <font face="Times New Roman">To dismantle the mechanical seal, remove the 
  slide ring and the spring from the main spindle by twisting it clockwise. 
  Press counter ring with a plastic sleeve out of the casing</font></li>
</ol>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  <font face="Arial" size="4">Inspection and Renewed of any defect Parts as 
  needed<br>
  Assembly of the Pump</font><ol>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8">
  <font face="Times New Roman">Clean well every part of the pump</font></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8">
  <font face="Times New Roman">Assembly every part in reverse sequence of 
  disassembly</font></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8">
  <font face="Times New Roman">After finishing the assembly of the pump it must 
  be rotating by hand by hand from the coupling</font></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8">
  <font face="Times New Roman">Re-alignment of the pump to the motor</font></li>
  <li>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8">
  <font face="Times New Roman">Re-grease the ball bearing from the lubricating 
  nipple</font></li>
</ol>
  <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed">
  <font face="Arial" size="4">Trouble Shooting</font><table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="96%" id="AutoNumber7" height="1005">
  <tr>
    <td width="29%" align="left" height="25" valign="top">
    <p style="margin: 2 4" align="center"><font size="2" face="Arial">Trouble</font></td>
    <td width="33%" align="center" height="25" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Possible Reasons </font> </td>
    <td width="38%" align="center" height="25">
    <p style="margin: 2 4"><font size="2" face="Arial">Remedy</font></td>
  </tr>
  <tr>
    <td width="29%" rowspan="6" align="left" height="131" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Pump does not prime and deliver</font></td>
    <td width="33%" height="32" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Prior to initial operation, the pump was not filled with 
    fluid to be pumped</font></td>
    <td width="38%" height="32" valign="top">
    <p style="margin: 2 4" align="left"><font size="2" face="Arial">Fill pump with fluid to be pumped</font></td>
  </tr>
  <tr>
    <td width="33%" height="32" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Stop valves / slide valves are not or only partly open</font></td>
    <td width="38%" height="32">
    <p style="margin: 2 4"><font size="2" face="Arial">During operation, open stop valves / 
    <font color="#0000FF">slide</font> valves completely</font></td>
  </tr>
  <tr>
    <td width="33%" height="14" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Opposite sense of rotation
    </font> </td>
    <td width="38%" height="14">
    <p style="margin: 2 4"><font size="2" face="Arial">Check the rotation direction</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Suction pipeline or shaft seal is leaky</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Retighten, check shaft seal</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Air in suction and pressure system
    </font> </td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Open vant valve</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Liquid level in tank too low</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Fill tank to necessary liquid level</font></td>
  </tr>
  <tr>
    <td width="29%" rowspan="7" align="left" height="198" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Delivery too low</font></td>
    <td width="33%" height="32" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Stop valves / side valves are not or only partly open</font></td>
    <td width="38%" height="32">
    <p style="margin: 2 4"><font size="2" face="Arial">During operation open stop valves / side valves completely</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Wrong viscosity of the fluid pumped</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Check recommended specifications
    </font> </td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Pressure - relief valve leaks.</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Check pressure - relief valve</font></td>
  </tr>
  <tr>
    <td width="33%" height="48" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Geodetic suction head too high</font></td>
    <td width="38%" height="48">
    <p style="margin: 2 4"><font size="2" face="Arial">Check under pressure on the suction side via the connected 
    pressure vacuum gauge. Increase liquid level in tank loweriing of pump</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Motor speed too low</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Check speed, voltage frequency</font></td>
  </tr>
  <tr>
    <td width="33%" height="48" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Air separation time in operating tank too short</font></td>
    <td width="38%" height="48">
    <p style="margin: 2 4"><font size="2" face="Arial">Provide for better air separation in the operating tank 
    balance pipelines must end below the oil level of the tank</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Liquid level in tank too low</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Fill tank to the necessary liquid level</font></td>
  </tr>
  <tr>
    <td width="29%" rowspan="4" height="83" valign="top" align="left">
    <p style="margin: 2 4"><font size="2" face="Arial">Pump operates noisily</font></td>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Suction pipeline or shaft seal is leaky</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Retighten flange, check shaft seal</font></td>
  </tr>
  <tr>
    <td width="33%" height="32" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Air in suction and pressure system
    </font> </td>
    <td width="38%" height="32">
    <p style="margin: 2 4"><font size="2" face="Arial">Open vent valve on the pump pressure side until air has 
    escaped. Close valve again </font> </td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Wrong viscosity of the fluid pumped</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Clicck recommended specifications</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Pressure - relief valve leaks</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Check pressure - relief valve</font></td>
  </tr>
  <tr>
    <td width="29%" rowspan="8" height="263" valign="top" align="left">
    <p style="margin: 2 4"><font size="2" face="Arial">Irregular delivery</font></td>
    <td width="33%" height="48" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Geodetic suction head too high</font></td>
    <td width="38%" height="48">
    <p style="margin: 2 4"><font size="2" face="Arial">Check under pressure on the suction side via the connected 
    pressure vacuum gauge. Increase liquid level in tank lowering of pump</font></td>
  </tr>
  <tr>
    <td width="33%" height="48" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Air separation time in operating tank too short</font></td>
    <td width="38%" height="48">
    <p style="margin: 2 4"><font size="2" face="Arial">Provide for better air separation in the operating tank. 
    Balance pipelines must end below the oil level of the tank </font> </td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Liquid level in tank too low</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Fill tank to the necessary liquid level</font></td>
  </tr>
  <tr>
    <td width="33%" height="48" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Rate of flow in the suction and outlet pipeline too high</font></td>
    <td width="38%" height="48">
    <p style="margin: 2 4"><font size="2" face="Arial">The rate of flow in the suction pipeline must not exceed 1.4 
    m/s and in the outlet pipeline 3 m/s as a maximum</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Pump speed higher than rated</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Measure the pump speed</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Wrong viscosity of the fluid pumped</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Check recommended 
    <font color="#0000FF">smcdaflons</font></font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Pressure - relief valve leaks</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font face="Arial" size="2">Check pressure<font color="#0000FF"> /qyejaot</font> valve</font></td>
  </tr>
  <tr>
    <td width="33%" height="48" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Air separation time in operating tank too short</font></td>
    <td width="38%" height="48">
    <p style="margin: 2 4"><font face="Arial" size="2">Provide 
    <font color="#0000FF">fopptter </font>air 
    separation in the operating tank, balance pipelines must end below the oil 
    level of the tank</font></td>
  </tr>
  <tr>
    <td width="29%" rowspan="5" height="116" valign="top" align="left">
    <p style="margin: 2 4"><font size="2" face="Arial">Pump gets too warm</font></p>
    </td>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Wrong viscosity of the fluid pumped</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font face="Arial" size="2" color="#0000FF">Check recommended 
    specifications</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Pressure - relief valve leak</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font face="Arial" size="2" color="#0000FF">Check pressure relief valve</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Liquid level in tank too low</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font face="Arial" size="2">Fill tank to the necessary 
    liquid level</font></td>
  </tr>
  <tr>
    <td width="33%" height="48" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Delivery pressure too high</font></td>
    <td width="38%" height="48">
    <p style="margin: 2 4"><font face="Arial" size="2">Adjust specified delivery 
    pressure via the pressure relief valve. Pump outlet pressure must not be 
    exceeded</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Damaged ball bearing
    </font> </td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font face="Arial" size="2">Replace ball bearing </font>
    </td>
  </tr>
  <tr>
    <td width="29%" rowspan="2" height="56" valign="top" align="left">
    <p style="margin: 2 4"><font size="2" face="Arial">Pump is seized</font></td>
    <td width="33%" height="39" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Foreign bodies in the pump</font></td>
    <td width="38%" height="39">
    <p style="margin: 2 4"><font face="Arial" size="2">Dismount the pump, remove 
    foreign bodies and polish damaged points with oilstone. Check suction filter 
    or strainer respectively</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Damaged ball bearing</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font face="Arial" size="2">Replace ball bearing</font></td>
  </tr>
  <tr>
    <td width="29%" rowspan="3" height="82" valign="top" align="left">
    <p style="margin: 2 4"><font size="2" face="Arial">Motor overload </font> </td>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Wrong viscosity of the fluid pumped</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Check recommended specifications</font></td>
  </tr>
  <tr>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Pump speed higher than rated</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Measure the pump speed</font></td>
  </tr>
  <tr>
    <td width="33%" height="48" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Delivery pressure too high</font></td>
    <td width="38%" height="48">
    <p style="margin: 2 4"><font size="2" face="Arial">Adjust specified delivery pressure via the pressure relief 
    valve pump outlet pressure must not be exceeded</font></td>
  </tr>
  <tr>
    <td width="29%" height="16" valign="top" align="left">
    <p style="margin: 2 4"><font size="2" face="Arial">Delivery pressure drops</font></td>
    <td width="33%" height="16" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Pressure spring of relief valve is fatigued</font></td>
    <td width="38%" height="16">
    <p style="margin: 2 4"><font size="2" face="Arial">Install new pressure spring</font></td>
  </tr>
  <tr>
    <td width="29%" height="48" valign="top" align="left">
    <p style="margin: 2 4"><font size="2" face="Arial">Pressure relief valve dose not open</font></td>
    <td width="33%" height="48" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Pressure spring is not or insufficiently pretensioned
    </font> </td>
    <td width="38%" height="48">
    <p style="margin: 2 4"><font size="2" face="Arial">Turn adjusting screw to the right until the required 
    operating pressure has been reached pressure</font></td>
  </tr>
  <tr>
    <td width="29%" height="1" valign="top" align="left">
    <p style="margin: 2 4"><font size="2" face="Arial">Pressure relief valve dose not close</font></td>
    <td width="33%" height="1" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Pressure spring is not or insufficiently pretensioned</font></td>
    <td width="38%" height="1">
    <p style="margin: 2 4"><font size="2" face="Arial">Turn adjusting screw to the right until the required 
    operating pressure has been reached</font></td>
  </tr>
  <tr>
    <td width="29%" height="48" valign="top" align="left">
    <p style="margin: 2 4"><font size="2" face="Arial">Pressure relief valve knocks</font></td>
    <td width="33%" height="48" valign="top">
    <p style="margin: 2 4"><font size="2" face="Arial">Pressure - relief valve knocks
    </font> </td>
    <td width="38%" height="48">
    <p style="margin: 2 4"><font size="2" face="Arial">Check overpressure with the pressure valve closed re-adjust 
    valve, opening pressure 10 % above operating pressure</font></td>
  </tr>
</table>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  &nbsp;<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  &nbsp;<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  &nbsp;<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  &nbsp;<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  &nbsp;<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  &nbsp;<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  &nbsp;<p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  &nbsp;<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  <img border="0" src="graphics/P-008-03.jpg" width="430" height="504"><p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  <font face="Arial" size="2">Figure 2 : Fuel Oil unloading Pump</font><p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  <font size="1">&nbsp;</font><div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width:0; border-right-width:0; border-bottom-width:0" bordercolor="#111111" width="72%" id="AutoNumber8" height="175">
  <tr>
    <td width="6%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">*042</font></td>
    <td width="45%" height="20">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Balance sleeve</font></td>
    <td width="11%" align="center" height="20" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">*745</font></td>
    <td width="51%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Radial shaft seal</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">*049</font></td>
    <td width="45%" height="20">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Bearing sheel</font></td>
    <td width="11%" align="center" height="20" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">*748</font></td>
    <td width="51%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Balance spring</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">056</font></td>
    <td width="45%" height="20">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Spacer ring</font></td>
    <td width="11%" align="center" height="20" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">*751.1</font></td>
    <td width="51%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Spring</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">*063</font></td>
    <td width="45%" height="20">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Spacer</font></td>
    <td width="11%" align="center" height="20" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">751.2</font></td>
    <td width="249%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Spring</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">070</font></td>
    <td width="45%" height="1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">End cover</font></td>
    <td width="11%" align="center" height="1" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">*809.1</font></td>
    <td width="249%" height="1" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Ball</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">074</font></td>
    <td width="45%" height="1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Flange cover</font></td>
    <td width="11%" align="center" height="1" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">809.2</font></td>
    <td width="249%" height="1" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Ball</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">080</font></td>
    <td width="45%" height="20">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Bearing housing</font></td>
    <td width="11%" align="center" height="20" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">*817</font></td>
    <td width="249%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Ball bearing</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">*131</font></td>
    <td width="45%" height="1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Pump casing</font></td>
    <td width="11%" align="center" height="1" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">859</font></td>
    <td width="249%" height="1" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Dowel pin</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="3" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1"></td>
    <td width="45%" height="3">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Adjusting screw</font></td>
    <td width="11%" align="center" height="3" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">866</font></td>
    <td width="249%" height="3" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Key</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1"></td>
    <td width="45%" height="1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Adjusting screw</font></td>
    <td width="11%" align="center" height="1" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">868</font></td>
    <td width="249%" height="1" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">spacer</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">182</font></td>
    <td width="45%" height="1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Foot lantern</font></td>
    <td width="11%" align="center" height="1" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">*869</font></td>
    <td width="249%" height="1" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Circlip</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">*222.1</font></td>
    <td width="45%" height="20">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Gasket suction</font></td>
    <td width="11%" align="center" height="20" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">879.1</font></td>
    <td width="249%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Straight pin</font></td>
  </tr>
  <tr>
    <td width="6%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">*222.2</font></td>
    <td width="45%" height="1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Gasket pressure</font></td>
    <td width="11%" align="center" height="1" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">879.2</font></td>
    <td width="249%" height="1" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Straight pin</font></td>
  </tr>
  <tr>
    <td width="14%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">*304</font></td>
    <td width="45%" height="1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Valve cone</font></td>
    <td width="11%" align="center" height="1" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr"></td>
    <td width="249%" height="1" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Head bolt</font></td>
  </tr>
  <tr>
    <td width="14%" align="center" height="1" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">*457</font></td>
    <td width="45%" height="1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Mechanical</font></td>
    <td width="11%" align="center" height="1" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr"></td>
    <td width="249%" height="1" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Head bolt</font></td>
  </tr>
  <tr>
    <td width="14%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">*669</font></td>
    <td width="45%" height="20">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Spindle set</font></td>
    <td width="11%" align="center" height="20" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">915.1</font></td>
    <td width="249%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Socket screw</font></td>
  </tr>
  <tr>
    <td width="14%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">*730.1</font></td>
    <td width="45%" height="20">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Gasket</font></td>
    <td width="11%" align="center" height="20" dir="ltr" valign="middle">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr">
    <font face="Arial" style="font-size: 9pt">915.2</font></td>
    <td width="249%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Socket screw</font></td>
  </tr>
  <tr>
    <td width="14%" align="center" height="18" style="border-left-color: #111111; border-left-width: 1">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">*730.2</font></td>
    <td width="45%" height="18">
    <p style="margin-left: 4; margin-top: 1; margin-bottom: 1">
    <font face="Arial" style="font-size: 9pt">Gasket</font></td>
    <td width="11%" align="center" height="18" dir="ltr" valign="middle">
    <p style="margin-top: 1; margin-bottom: 1" dir="ltr"></td>
    <td width="249%" height="18" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-top: 1; margin-bottom: 1"></td>
  </tr>
  <tr>
    <td width="298%" align="left" height="18" colspan="4" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 2; margin-top: 0; margin-bottom: 0" align="left">
    <font face="Arial" size="2">*
  Recommended spare parts </font></td>
    </tr>
  <tr>
    <td width="298%" align="center" height="1" colspan="4" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" size="1">&nbsp; </font></td>
  </tr>
  <tr>
    <td width="298%" align="center" height="20" colspan="4" valign="middle" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <p align="left" style="margin-left: 10; margin-top: 0; margin-bottom: 0"><b>
    <font face="Arial" size="2">Radial shaft seal</font></b></p>
    <p align="left" style="margin-left: 10; margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Temperature max. 80 C&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Suction pressure max. 0.5 bar</font></p>
    </td>
  </tr>
  <tr>
    <td width="298%" align="center" height="1" colspan="4" valign="middle" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1">
    <font face="Arial" size="1">&nbsp;&nbsp;&nbsp; </font></td>
  </tr>
  <tr>
    <td width="298%" align="center" height="20" colspan="4" valign="middle" style="border-left-color: #111111; border-left-width: 1; border-right-color: #111111; border-right-width: 1; border-bottom-style: solid; border-bottom-width: 1">
    <p align="left" style="margin-left: 10"><b>
  <font face="Arial" size="2">Mechanical seal</font></b></td>
  </tr>
  <tr>
    <td width="298%" align="center" height="20" colspan="4" valign="middle" style="border-left-color: #111111; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1">
    <p align="left" style="margin-left: 10">
  <font face="Arial" size="2">Temperature max. 130 C&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Suction pressure max. 5 bar</font></td>
  </tr>
  <tr>
    <td width="298%" align="center" height="24" colspan="4" valign="bottom" style="border-left-style: none; border-left-width: medium; border-right-style: none; border-right-width: medium; border-bottom-style: none; border-bottom-width: medium">
  &nbsp;</td>
  </tr>
  </table>
  </center>
</div>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  &nbsp;<p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  <img border="0" src="graphics/P-008-01.jpg" width="503" height="271"><p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
  <img border="0" src="graphics/P-008-02.jpg" width="530" height="334"><p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
    <font face="Arial" size="2">Figure 1: Burner Mazout Pump </font><div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-left-width:0; border-right-width:0; border-bottom-width:0" bordercolor="#111111" width="73%" id="AutoNumber9" height="217">
  <tr>
    <td width="13%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1"><font size="2" face="Arial">
    041</font></td>
    <td width="40%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Distance sleeve </font></td>
    <td width="11%" align="center" height="20"><font size="2" face="Arial">661</font></td>
    <td width="40%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Spindle set</font></td>
  </tr>
  <tr>
    <td width="13%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1"><font size="2" face="Arial">
    * 042</font></td>
    <td width="40%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Balance piston</font></td>
    <td width="11%" align="center" height="20"><font size="2" face="Arial">* 817</font></td>
    <td width="40%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Ball bearing</font></td>
  </tr>
  <tr>
    <td width="13%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1"><font size="2" face="Arial">
    074.1</font></td>
    <td width="40%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Flange cover (small)</font></td>
    <td width="11%" align="center" height="20"><font size="2" face="Arial">866</font></td>
    <td width="40%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Key</font></td>
  </tr>
  <tr>
    <td width="13%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1"><font size="2" face="Arial">
    131</font></td>
    <td width="40%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Pump casing</font></td>
    <td width="11%" align="center" height="20"><font size="2" face="Arial">868</font></td>
    <td width="136%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Spacer</font></td>
  </tr>
  <tr>
    <td width="13%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1"><font size="2" face="Arial">
    134.3</font></td>
    <td width="40%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Gasket casing</font></td>
    <td width="11%" align="center" height="20"><font size="2" face="Arial">* 869</font></td>
    <td width="136%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Circlip</font></td>
  </tr>
  <tr>
    <td width="13%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1"><font size="2" face="Arial">
    * 222.1</font></td>
    <td width="40%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Gasket</font></td>
    <td width="11%" align="center" height="20"><font size="2" face="Arial">884</font></td>
    <td width="136%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Set screw</font></td>
  </tr>
  <tr>
    <td width="13%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1"><font size="2" face="Arial">
    * 222.2</font></td>
    <td width="40%" height="20">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Gasket</font></td>
    <td width="11%" align="center" height="20"><font size="2" face="Arial">915.1</font></td>
    <td width="136%" height="20" style="border-right-color: #111111; border-right-width: 1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Socket screw</font></td>
  </tr>
  <tr>
    <td width="13%" align="center" height="20" style="border-left-color: #111111; border-left-width: 1; border-bottom-style: solid; border-bottom-width: 1"><font size="2" face="Arial">
    * 454</font></td>
    <td width="40%" height="20" style="border-bottom-style: solid; border-bottom-width: 1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Joint ring</font></td>
    <td width="11%" align="center" height="20" style="border-bottom-style: solid; border-bottom-width: 1"><font size="2" face="Arial">
    915.2</font></td>
    <td width="136%" height="20" style="border-right-color: #111111; border-right-width: 1; border-bottom-style: solid; border-bottom-width: 1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Socket screw</font></td>
  </tr>
  <tr>
    <td width="13%" align="center" height="20" style="border-left-color: #111111; border-right-style: solid; border-right-width: 1; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1"><font size="2" face="Arial">
    * 457</font></td>
    <td width="40%" height="20" style="border-style: solid; border-width: 1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Mechanical seal</font></td>
    <td width="11%" align="center" height="20" style="border-style: solid; border-width: 1"><font size="2" face="Arial">
    * 1037</font></td>
    <td width="136%" height="20" style="border-left-style: solid; border-left-width: 1; border-right-color: #111111; border-top-style: solid; border-top-width: 1; border-bottom-style: solid; border-bottom-width: 1">
    <p style="margin-left: 4; margin-top: 2; margin-bottom: 2"><font size="2" face="Arial">
    Set of bearing shells</font></td>
  </tr>
  </table>
  </center>
</div>

<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
Code:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>