<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
P-080-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=609>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=514>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=308>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0"><font size="2">
  <span
  style='font-family:Arial; font-weight:700'>Condensate Transfer Pump</span><span style="font-family: Arial; font-weight: 700">
  </span></font></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0"><font size="2">
  <span
  style='font-family:Arial; font-weight:700'>Centrifugal Pump</span></font></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0">
  <st1:City><st1:place>
  <span
    style='font-family:Arial; font-weight:700'><font size="2">Worthington</font></span></st1:place></st1:City><span
  style='font-size:7.5pt;font-family:Arial'><o:p>, </o:p></span>
  <span
  style='font-family:Arial; font-weight:700'> <span class=SpellE><font size="2">Goulds</font></span></span></p>
    </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=188>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;</SPAN></B><font size="2">
    <font face="Arial"><b>P-080-r0</b></font></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=188>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><b><font size="2" face="Arial">Shobra El-Khimah
PS</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=201>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp; APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=308>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:</FONT></B><p style="margin-top: 0; margin-bottom: 0">
    <font size="2"><b><span style="font-family: Arial">Equipment Inspection 
    (I1-M1)</span></b></font></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=194>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date:&nbsp; 22 Nov 2005</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=194>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;Nov 2010</B></FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>

<blockquote>

<p style='mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr" align="justify"><span dir=LTR>This document outlines&nbsp;the
equipment inspection checklist I1, which must be performed every month as indicated by 
M1 in the title block.</span></p>

<p style='text-align:justify;text-kashida:
0%;mso-list:l3 level1 lfo2;tab-stops:list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr"><span dir=LTR>The two condensate transfer P/Ps
(2 per unit) move the collected condensate in condensate tank to condensate return header to
<span class=SpellE>reboiler</span> feed tank the Mazout day tank suction heater
drain to the day tank area condensate tank from which<span
style='mso-spacerun:yes'> </span>two condensate transfer P/Ps discharge to <span
class=SpellE>reboiler</span> feed tank</span></p>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l0 level1 lfo4;tab-stops:
list 36.0pt' dir="ltr" align="justify"><font face="Times New Roman"><span dir=LTR>The first draft initiated by eng.
Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director 
eng. Gamal Abd El-Meguid El-Safoury, and approved by eng. Mohamed El-Tahawy: head sector of Shoubra El-Khimah PS.</span></font></p>

  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=justify><FONT 
  face="Times New Roman">This document revised by eng. <span dir=LTR>Nageh Soliman Shousha: 
  CEPC quality control director, and certified by eng. </span>Afaf Ebrahim 
  El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS coordinator.</FONT></P>

</blockquote>

<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">

<p style='margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt' dir="ltr" align="justify"><span dir=LTR>Work order must be issued and the
qualified maintenance staff should the suitable safety category</span></p>

  </li>
  <li dir="ltr">

<p style='margin:0; mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt' dir="ltr" align="justify"><span dir=LTR>Safety fence  with
caution marks surrounding the work area is required.</span></p>

  </li>
  <li dir="ltr">

<p style='margin:0; mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt' dir="ltr" align="justify"><span dir=LTR>Wear safety helmet, shoes, gloves
 etc.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt'><span dir=LTR>Isolate the circuit breaker of pump
motor</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt'><span dir=LTR>Disconnect electric terminals of
motor</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l1 level1 lfo6;tab-stops:
list 36.0pt'><span dir=LTR>The pump must be isolated by
closing delivery valves</span></p>

  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">

<ul>
  <li dir="ltr">
 <p dir="ltr" style="text-align: left">Standard complete tool set.</li>
</ul>

</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li>

<p style='margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Check mechanical seal for leakage, 
change the mechanical seal if needed.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Check for 
unusual noise vibration and repair the cause of the vibration by checking the 
alignment between the motor and the pump.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Check for excessive vibration.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Check 
pump discharge press  received
valves.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Check for abnormal noise 
and repair the internal parts of the pump or check the motor.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Tighten all
<span class="SpellE">loose</span>
bolts.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Inspect the propeller and&nbsp; impeller 
and ground or clean and then make the balance if needed.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l4 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Change 
pump gasket.</span></p>

  </li>
</ol>
</FONT>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>