<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
P-089-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=586>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=491>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=297>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:</FONT></B></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">
      Screw Pump for Mazout&nbsp;Oil </span></p>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">SNH 
      440 ER46</span></p>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <span style="font-size: 10.0pt; font-family: Arial; font-weight: 700">
      ALLWEILER, India</span></p>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">&nbsp;</p>
  <p class=MsoNormal style='text-indent:-72.0pt; margin-top:0; margin-bottom:0'>
  <span
  style='font-family:Arial; font-weight:700'> <span class=SpellE><font size="2">Golds</font></span></span></p>
    </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;</SPAN></B><font size="2">
    <b><font face="Arial">P-089-r0</font></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">&nbsp;&nbsp;&nbsp; 
    El-Arish PS</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=189>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;</SPAN></B><font size="2"><b><span style="font-family: Arial">APPROVED</span></b></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=297>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:</FONT></B><p style="margin-top: 0; margin-bottom: 0">
    <b><span style="font-family: Arial"><font size="2">Equipment Inspection (I1 
    M1)</font></span></b></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: </B></FONT><B><FONT face=Arial 
      size=1>&nbsp;27 March 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:&nbsp;</B></FONT><B><FONT face=Arial size=1>March 2010 </FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>

<blockquote>
  <p style="mso-list: l3 level1 lfo2; tab-stops: list 36.0pt; margin: 0"><span dir=LTR>
  This document out lines the equipment inspection I1,  which must be performed on a monthly bases as indicated by M1 in the 
  above title block.</span></p>
  <p style="mso-list: l3 level1 lfo2; tab-stops: list 36.0pt; margin: 0">
  <span style="font-size: 12.0pt; font-family: Times New Roman; text-decoration: underline">
  Technical Specification :</span></p>
  <p style="mso-list: l3 level1 lfo2; tab-stops: list 36.0pt; margin: 0">
  <font size="1">&nbsp;&nbsp; </font></p>
  <table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none">
    <tr>
      <td width="199" valign="top" style="width: 149.4pt; border: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">Model No.</font></td>
      <td width="276" valign="top" style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none windowtext; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">SNH 440 ER46</font></td>
    </tr>
    <tr>
      <td width="199" valign="top" style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">Manufacture </font></td>
      <td width="276" valign="top" style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">Allweiler Tushaco India</font></td>
    </tr>
    <tr>
      <td width="199" valign="top" style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">Capacity&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></td>
      <td width="276" valign="top" style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">426&nbsp;&nbsp;&nbsp; L/Min</font></td>
    </tr>
    <tr>
      <td width="199" valign="top" style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">Pressure&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></td>
      <td width="276" valign="top" style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">24.5&nbsp;&nbsp;&nbsp; Bar </font></td>
    </tr>
    <tr>
      <td width="199" valign="top" style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">Pump speed&nbsp;&nbsp; </font></td>
      <td width="276" valign="top" style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">1450&nbsp;&nbsp; r.p.m</font></td>
    </tr>
    <tr>
      <td width="199" valign="top" style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">Power</font></td>
      <td width="276" valign="top" style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">37 kw, 380v, 50Hz</font></td>
    </tr>
    <tr>
      <td width="199" valign="top" style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">No. of spindle</font></td>
      <td width="276" valign="top" style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">3 (one drive and two idler)</font></td>
    </tr>
    <tr>
      <td width="199" valign="top" style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">Shaft seal</font></td>
      <td width="276" valign="top" style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">Mechanical seal</font></td>
    </tr>
    <tr>
      <td width="199" valign="top" style="width: 149.4pt; border-left: medium none windowtext; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">Bearing type</font></td>
      <td width="276" valign="top" style="width: 207.0pt; border-left: medium none; border-right: medium none windowtext; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm">
      <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
      <font size="3">6308 C3z&nbsp;&nbsp;&nbsp; ball bearing</font></td>
    </tr>
  </table>
  <p style="mso-list: l3 level1 lfo2; tab-stops: list 36.0pt; margin: 0">&nbsp;</p>
  <p style="mso-list: l3 level1 lfo2; tab-stops: list 36.0pt; margin: 0" align="justify" dir="ltr"><span dir=LTR>
  The first draft initiated by eng. Hesham Abd-Elmalek, tested by eng. Gamal El 
  Eseily,&nbsp;reviewed by eng. Sobhey 
  Abdel Haleem, approved by  eng. Mohamed Sayed Abd El Ghaffar: general director 
  of Al-Arish Power Station.</span></p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 0" dir="ltr">
  <FONT 
  face="Times New Roman" size="3">
  <SPAN 
  dir=ltr>This document accepted by eng. Samir Abdel Gilil; EDEPC inspection &amp; quality control general director, MPIS coordinator, and certified by accountant Mahmoud Mohamed Soliman 
  EDEPC admin. &amp; financial inspection, and quality control general director and 
supervisor of inspection&nbsp;&amp; quality control head sector.</SPAN></FONT></p>
</blockquote>

<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <font color="#000000">
  <XD>
<font face="Times New Roman">
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: -8; margin-bottom: 0">
  <span style='mso-fareast-language:
EN-US;font-weight:normal' dir="LTR">A work permit must be issued and the  maintenance staff should carry the suitable safety category.</span></li>
  <li dir="ltr">
  <p align="left" dir="ltr" style="margin-top: 0; margin-bottom: 0">
  <span style='mso-fareast-language:
EN-US;font-weight:normal' dir="LTR">Safety fence with caution marks surrounding 
  the work area is required.</span></li>
  <li dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0; " dir="ltr" align="left">Safety 
    and healthy <font face="Times New Roman" size="3">equipment must be used 
    as safety Helmet, safety shoes, ...etc.</font></font></XD></font><li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Isolate the circuit breaker for the motor of the pump. </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Complete maintenance tools set. </li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  Cleaning fluid, manual pullers .</li>
</ul>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 24.0pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 24.0pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 24.0pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 24.0pt; margin-top: 0; margin-bottom: 0">
  &nbsp;<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-left: 24.0pt; margin-top: 0; margin-bottom: 0">
  &nbsp;</FONT><FONT face=Arial size=5><B><P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">
<FONT face=Arial size=4><span dir="LTR">Before Isolated the Pump mechanically 
and Electrically</span></FONT></P>
<ol>
  <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <font size="3" face="Times New Roman">Check any noise or vibration in pump or motor.</font></P>
  </li>
  <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <font size="3" face="Times New Roman">Check any leakage from the pipe connection to the pump.</font></P>
  </li>
  <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <font size="3" face="Times New Roman">Check the amount of leakage from mechanical seal, &lt; 50 drop/sec.</font></P>
  </li>
  <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <font size="3" face="Times New Roman">Check the safety valve of the pump.</font></P>
  </li>
  <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <font size="3" face="Times New Roman">Check the pressure of the pump delivery.</font></P>
  </li>
  <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">
    <font size="3" face="Times New Roman">Check the temperature of bearing house.</font></P>
  </li>
</ol>
<FONT face=Arial size=5>
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed">
  <span dir="LTR">
<FONT size=4>
  After</FONT><FONT face="Arabic Transparent" size=4> </FONT></span>
  <span dir="LTR">
  <FONT face=Arial size=4>Isolated the Pump mechanically and Electrically</FONT></span></FONT><ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
    <font size="3">Check the coupling and flexible part.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
    <font size="3">Check the mechanical seal leakage.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
    <font size="3">Re  grease ball bearing.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
    <font size="3">Check alignment between pump and motor.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
    <font size="3">Retighten the bolts connected pump and motor with foundation.</font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
    <font size="3">Clean the pump</font></li>
</ol>
<B>
</B>
<FONT face="Times New Roman">

</FONT>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Last Test Date:<br>
Approved by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>