<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
P-132-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h5
	{margin-top:2.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:2.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	color:black;
	text-decoration:underline;
	text-underline:single}
div.Section1
	{page:Section1;}
h6
	{margin-top:0cm;
	margin-right:18.0pt;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	text-align:left;
	font-size:10.0pt;
	font-family:"Times New Roman"}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=567>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
      <B>
    <img border="0" src="../../images/mpis-1.gif" width="60" height="196"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=472>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=288>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><FONT face=Arial 
      size=2>Fire Fighting Pump</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font face="Arial" size="2">JOCKEY Pump <br>
      A Sterling Company
      USA</font></B></P></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=166>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; P-132-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=166>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;Ayoun Mousa PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=179>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp;&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=288>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I1-Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=172>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>15 Nov 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=172>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>Nov 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="color:black">This document outlines the details equipment 
inspection I1, which must be performed on an annually bases as indicated by Y1 in 
the above title block.&nbsp;&nbsp;&nbsp; This pump is used for fire fighting.</span></p>
<p class="MsoNormal" style="text-align:justify;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:8" dir="ltr">
<span style="color:black">The first draft initiated by eng. Mahmoud Haragy, 
reviewed by<i> </i>director eng.&nbsp;Gamal Arafa, revised by EDEPC inspection &amp; quality control eng. Samir Abd El-Gelil, 
accepted by general director&nbsp; eng. Mahmoud El-Nakieb and approved by eng 
Tarek Youssef Head Sector of Ayoun Moussa Steam Power Station 2x320MW.</span></p>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align=justify><FONT 
  face="Times New Roman">This document accepted by eng. Samir Abd El Gilil; 
  EDEPC inspection &amp; quality control's general director, MPIS coordinator, and certified by accountant Mahmoud Soliman 
  EDEPC admin &amp; financial inspection &amp; quality control's general director and 
  supervisor of inspection &amp; quality control's head sector.</FONT></P>
  <P dir=ltr style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0" align=justify><b>
  <font face="Arial" size="2">Technical Specification of Jockey Pump</font></b></P>
<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" width="501" height="3">
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 3; border: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Item</span></td>
    <td valign="middle" style="width: 370; height: 3; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Jockey pump</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">No. of Jockey Pumps</span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">2</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Type of Pump</span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Centrifugal muli stage 
    vertical pump</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Pump Model</span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">THV25-6</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 11; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Manufacture</span></td>
    <td valign="middle" style="width: 370; height: 11; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">A Sterling&nbsp;Company USA</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Capacity </span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">25</span><span style="font-size:10.0pt;font-family:Arial"> 
    US GPM</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-family: Arial">S</span><span style="font-size:10.0pt;font-family:Arial">tatic 
    Pressure</span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">208</span><span style="font-size:10.0pt;font-family:Arial"> 
    PSI</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial"><u>Setting</u>:</span></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">Start</span></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-family: Arial">S</span><span style="font-size:10.0pt;font-family:Arial">top</span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">&nbsp;</span></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">180 PSI</span></p>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
    <span style="font-size:10.0pt;font-family:Arial">185 PSI</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Fluid</span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Distillate water</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Rotational Speed</span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">2915 RPM</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Bearing type </span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Ball bearing</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Bearing size</span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">6306 2Z/C3</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Type of recommended grease</span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Mobil EP # 2</span></td>
  </tr>
  <tr>
    <td width="302" valign="middle" style="width: 8.0cm; height: 1; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">Motor Power</span></td>
    <td valign="middle" style="width: 370; height: 1; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm">
    <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
    <span style="font-size:10.0pt;font-family:Arial">15</span><span style="font-size:10.0pt;font-family:Arial"> 
    HP</span></td>
  </tr>
  </table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 107%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color: black">A work permit must be issued, the qualified 
  maintenance staff should carry the suitable safety category.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 107%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Safety fence with caution marks surrounding the work 
  area is required.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Wear your safety and healthy equipment as safety 
  helmet, shoes.... etc</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Isolate the circuit breaker for the motor of this 
  jockey pump.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">Isolate the electrical cable feeding of the motor of 
  this pump.</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
  <span style="color:black">The pump must be isolated mechanically by closing 
  suction and delivery valves.</span></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: -8; margin-bottom: 0" dir="ltr">
  Complete maintenance tool set.</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="color:black">Cleaning fluid, manual puller</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="color:black">Suitable lifting device, feeler gauge</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="color:black">Hammer, Torque wrench</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="color:black">Dial indicator</span></p>
  </li>
</ul>
</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 10; margin-bottom: 10">Work to be Carried Out</P>
</B>
</FONT>
  <p class="FR1" style="margin-top: 13; margin-bottom:10">
  <font face="Arial" size="4">
  <span style="layout-grid-mode: both; ">
  Disassembly&nbsp;&nbsp; </span></font>
  <span style="layout-grid-mode: both; ">
  <font face="Arial" size="4">
  &nbsp;</font><font face="Times New Roman"> (see figure 1)</font></span></p>
  <ol>
    <li>
    <p class="MsoBodyText" style="margin-top: -5; margin-bottom: 8">
    <span style="font-size:12.0pt;font-weight:normal">Remove the motor with its 
    coupling half, remove the bolts holding pedestal (<font color="#0000FF">s1</font>) 
    to the bearing housing (99) and remove the pedestal.</span></li>
    <li>
    <p class="MsoBodyText" style="margin-top: 0; margin-bottom: 8">
    <span style="font-size:12.0pt;font-weight:normal">Remove the pump half 
    coupling and key (46)</span></li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove the bearing cap<font color="#0000FF"> (4)</font></li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove bearing lock washer (69) and bearing lock nut (22)</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove nuts and flat washers from the upper end of the bolts.</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove the bearing housing (99) by lifting it up ball bearing (18) will be 
    removed from the shaft during this operation.</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove deflect (40) and spacing sleeve (14 B) </li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove discharge casing (1D) with gland (17) and packing ring (13) by 
    lifting the discharge casing vertically.</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove the shaft sleeve (14) for the packed pump </li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Remove&nbsp; last stage impeller (2) stage casing (1F). O ring ( 1H ). 
    diffuser (5) and impeller key (32)</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Repeat step 11 for as many stages as are supplied until all are removed .</li>
    <li>
    <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Lift shaft (6) with impeller hub sleeve (34) out of the suction casing (1 C) </li>
    <li>
    <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
    Check the condition of the bearing surface of both the impeller hub sleeve (34)&nbsp;and the bearing bushing (39) located in the suction casing (1C) 
    the max. recommended diametric clearance between the OD&nbsp;of the two parts is 
    (0.15 mm) if the clearance is exceeded first check clearance with a new 
    impeller hub sleeve (34) it will be necessary to replace the bushing (39) one or both parts also must be replaced if the surfaces are badly scored 
    or worn  to replace bushing (39) it is necessary to destroy the bushing by 
    a suitable means since it was installed with an adhesive into the suction 
    casing&nbsp;(1C) after the bushing removal the bore in the suction casing is 
    to be thoroughly cleaned and dried and the replacement bushing (39) is to be 
    coated on the bottom end and on its <font color="#0000FF">OD</font> with an 
    adhesive.</li>
    <li dir="ltr">
    <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
    Clean all parts check for wear and damage check for damage to impeller hub 
    surfaces if bearing (18) requires replacement drive out of the bearing 
    housing (99)</li>
  </ol>
  <p class="FR1" style="margin-top:0cm" align="left" dir="ltr">
  <span style="font-family: Arial; "><font size="4">Reassembly&nbsp;&nbsp; </font></span>
  <span style="layout-grid-mode: both; ">
  <font face="Times New Roman">&nbsp;( see figure 1 )</font></span></p>
  <blockquote>
  <p class="MsoNormal" style="text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:-4; margin-bottom:8" dir="ltr" align="justify">
  <span style="color: black">All original parts to be re-used must have been 
  thoroughly cleaned and checked. New parts must be thoroughly cleaned.</span></p>
  </blockquote>
  <p class="MsoNormal" style="text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:-6; margin-bottom:8" align="justify">
  <span style="color: black"><b><u>CAUTION</u></b>: 
  Surfaces where &quot;O&quot; rings seat must be cleaned and free of burrs. Assembly 
  starts at the suction end of the pump. The suction casing (1C) with a checked 
  and usable bushing (39) in place is placed on its base for assembly of the 
  pump vertically from  </span><font color="#0000FF">upper surface</font><span style="color: #0000FF">.</span></p>
  <ol>
    <li>
    <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:-7; margin-bottom:8">
    <span style="color: black">Thread impeller hub sleeve (34) on the lower end 
    of the shaft (6) a tier applying an adhesive like Loctite type 270 to the 
    threads to secure the sleeve against loosening. Note that the thread is left 
    hand. Thread the impeller hub sleeve (34) up fully against the shoulder of 
    the shaft.</span></li>
    <li>
    <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <span style="color: black">Install the first stage impeller key (32) and 
    impeller (2) on the shaft.</span></li>
    <li>
    <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <span style="color: black">Insert the shaft</span><font color="#0000FF"> (4)</font><span style="color: black"> 
    with the impeller (2) and sleeve (34) just installed into the bearing 
    bushing (39) in the suction casing (1C) using a small amount of bearing 
    grease on both the outside diameter of the sleeve (34) and the wearring 
    surface of the impeller (2).</span></li>
    <li>
    <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <span style="color: black">Install&nbsp; the first intermediate stage casing.(1F) with its&nbsp;O ring (1H)</span></li>
    <li>
    <p class="MsoBodyTextIndent" style="margin-top:0; margin-bottom:8" align="justify"><span style="font-weight:normal">Repeat the installation 
    of each 
    succeeding stage with its impeller key, impeller, intermediate stage casing 
    diffuser and &quot;0&quot; ring until all stages have been installed. The discharge 
    casing (ID) is next installed being sure that the shaft sleeve key (32A) has 
    first been installed in the shaft (6). Position the discharge casing with 
    its <font color="#0000FF">number </font> <font color="#FF0000">no/./.le</font> in the correct position with respect to the suction no/./le. 
    Install the shaft sleeve (14}or (14F) with its &quot;O&quot; ring (14E).</span></li>
    <li>
    <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <span style="color: black">Install either the packing rings if not split or 
    the rotary for the mechanical seal followed by the gland or the mechanical 
    seal flange with stationary element.</span></li>
    <li>
    <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <span style="color: black">Install spacing sleeve (14B) with its deflector 
    (40). Reinstall bearing housing, (99) with ball bearing (18).</span></li>
    <li>
    <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <span style="color: black">Install tie bolts with their nuts and flat 
    washers and tighten loosely.</span></li>
    <li>
    <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <span style="color: black">Install bearing lock washer (69) and bearing lock 
    nut (22).</span><font color="#0000FF"> L'sing</font><span style="color: black"> 
    the keyway in the shaft to prevent rotation. Tighten the bearing lock nut 
    (22) securely so that all parts on the shaft are tightly abutted to each 
    other. Position a tang of the lock washer (69) in one of the lock nut 
    grooves to lock the nut in position.</span></li>
    <li>
    <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <span style="color: black">Install bearing cap (41) with its cap screws.</span></li>
    <li>
    <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <span style="color: black">Install pedestal (81) on bearing housing (99), and re-install the motor and shaft couplings as covered by coupling 
    installation instructions.</span></li>
    <li>
    <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <span style="color: black">Now tighten the tie bolts diagonally, never in 
    sequence. to the torque values shown in the fastener </span>
    <font color="#0000FF">torque values table</font><span style="color: black">.</span></li>
  </ol>
<P align=left style="margin-top: -8; margin-bottom: 0"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

  <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
  &nbsp;</p>
  <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:4">
  &nbsp;</p>
  <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:4">
  <font face="Arial" style="font-size: 11pt"><span style="text-transform: capitalize">Parts 
  List </span>type<span style="text-transform: capitalize"> THV </span>with<span style="text-transform: capitalize"> 
  Packing </span>Multistage Pump</font></p>
  <div align="center">
    <center>
    <table class="MsoTableGrid" border="1" cellspacing="0" cellpadding="0" style="border-collapse: collapse; border: medium none" width="563" height="1">
      <tr>
        <td valign="top" style="width: 31; border: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Item No.</span></font></td>
        <td valign="middle" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
        <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Description</span></font></td>
        <td valign="top" style="width: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Item No.</span></font></td>
        <td valign="middle" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
        <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Description</span></font></td>
        <td valign="top" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:0; margin-bottom:0">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Item No.</span></font></td>
        <td valign="middle" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
        <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Description</span></font></td>
      </tr>
      <tr>
        <td valign="top" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">1C</span></font></td>
        <td valign="top" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Suction Casing</span></font></td>
        <td valign="top" style="width: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">14</span></font></td>
        <td valign="top" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Shaft Sleeve</span></font></td>
        <td valign="top" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; text-align:center" height="19">
        <p class="MsoNormal" style="direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color:black">34</span></font></td>
        <td valign="top" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color:black">Impeller Hub Sleeve</span></font></td>
      </tr>
      <tr>
        <td valign="top" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">1 D</span></font></td>
        <td valign="top" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Discharge Casing</span></font></td>
        <td valign="top" style="width: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">14B</span></font></td>
        <td valign="top" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Spacing Sleeve</span></font></td>
        <td valign="top" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; text-align:center" height="19">
        <p class="MsoNormal" style="direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">39</span></font></td>
        <td valign="top" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Bearing Bushing</span></font></td>
      </tr>
      <tr>
        <td valign="top" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">1 F</span></font></td>
        <td valign="top" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Stage Casing</span></font></td>
        <td valign="top" style="width: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">14E</span></font></td>
        <td valign="top" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">O Ring</span></font></td>
        <td valign="top" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm; text-align:center" height="17">
        <p class="MsoNormal" style="direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">40</span></font></td>
        <td valign="top" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Deflector</span></font></td>
      </tr>
      <tr>
        <td valign="top" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">IH</span></font></td>
        <td valign="top" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">O Ring</span></font></td>
        <td valign="top" style="width: 25; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">I7</span></font></td>
        <td valign="top" style="width: 177; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Gland</span></font></td>
        <td valign="top" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="16">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">41</span></font></td>
        <td valign="top" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="16">
        <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Bearing Cap</span></font></td>
      </tr>
      <tr>
        <td valign="top" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">2</span></font></td>
        <td valign="top" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Impeller</span></font></td>
        <td valign="top" style="width: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">IS</span></font></td>
        <td valign="top" style="width: 264; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Ball Bearing</span></font></td>
        <td valign="top" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color:black">46</span></font></td>
        <td valign="top" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Coupling key</span></font></td>
      </tr>
      <tr>
        <td valign="top" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">5</span></font></td>
        <td valign="top" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: #0000FF">Diffuser</span></font></td>
        <td valign="top" style="width: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">22</span></font></td>
        <td valign="top" style="width: 264; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Bearing Locknut</span></font></td>
        <td valign="top" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">69</span></font></td>
        <td valign="top" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Bearing Lock Washer</span></font></td>
      </tr>
      <tr>
        <td valign="top" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">6</span></font></td>
        <td valign="top" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Shaft</span></font></td>
        <td valign="top" style="width: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">32</span></font></td>
        <td valign="top" style="width: 264; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="17">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Impeller key</span></font></td>
        <td valign="top" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">81</span></font></td>
        <td valign="top" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align: left; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Motor Pedestal</span></font></td>
      </tr>
      <tr>
        <td valign="top" style="width: 31; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="16">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">13</font></td>
        <td valign="top" style="width: 179; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="16">
        <p class="MsoCaption" style="margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="font-weight:normal">Packing</span></font></td>
        <td valign="top" style="width: 28; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:center;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">32A</span></font></td>
        <td valign="top" style="width: 264; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="19">
        <p class="MsoNormal" style="text-align:left;direction:ltr;unicode-bidi:embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">Shaft Sleeve Key</span></font></td>
        <td valign="top" style="width: 32; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
        <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">
        <span style="color: black">99</span></font></td>
        <td valign="top" style="width: 262; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" height="1">
        <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:2; margin-bottom:2">
        <font face="Arial" style="font-size: 9pt">B<span style="color: black">earing 
        Housing</span></font></td>
      </tr>
      </table>
    </center>
</div>
    <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    &nbsp;&nbsp; 
    <p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    &nbsp;<p class="MsoNormal" style="text-align: justify; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    &nbsp;<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </font></b></p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><font face="Arial" size="2">&nbsp;&nbsp; </font></b></p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><font face="Arial" size="2">&nbsp;&nbsp;&nbsp;&nbsp; </font></b></p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
&nbsp;</p>
<p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
<b><font face="Arial" size="2">&nbsp; </font></b></p>
    <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <font face="Arial" size="2"><b>Figure 1: Cross Section Drawing </b></font>
    <p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <font face="Arial" size="2"><b>4851651 Type THV With Packing</b></font><p class="MsoNormal" style="text-align: center; text-autospace: none; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8">
    <img border="0" src="graphics/P-132-01.jpg" width="529" height="844"></BODY></HTML>