<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
P-183-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=559 dir="ltr">
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55 dir="ltr">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=464>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=270>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font face="Arial" size="2">Circulate Water Pump<br>
      Single Stage Vertical Pump<br>
      Bergeron Rateau - France </font></B></P>
      </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; P-183-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=176>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">
    </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp; Damietta PS</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=189>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp; &nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">APPROVED</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=270>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font face="Arial" size="2">
    Equipment Inspection (I1-Y1)</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 20 June 2006</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=182>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> June 2011</FONT></B></TD></B></TR></TBODY></TABLE>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr">&nbsp;</P>
<P dir="ltr"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote dir="ltr">
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><span dir="LTR"><font face="Times New Roman">
This document outlines the equipment inspection I1, to be performed 
on an annually bases as indicated by Y1 in the title block.</font></span></P>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><font face="Times New Roman">
<span dir="LTR">This pump is used to transfer the coolant water from the river 
nile to the condenser for condensing the steam from turbine to condensate water.</span></font></P>
<P dir="ltr" style="margin-top: 0; margin-bottom: 0"><u>
<font face="Times New Roman">Technical Specifications </font></u> </P>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="74%" id="AutoNumber2" dir="ltr">
    <tr>
      <td width="32%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Type of pump</td>
      <td width="3%" align="center" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr" style="margin-top: 0; margin-bottom: 0">:</td>
      <td width="65%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Single stages - vertical shaft pump</td>
    </tr>
    <tr>
      <td width="32%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Type conveyed</td>
      <td width="3%" align="center" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr" style="margin-top: 0; margin-bottom: 0">:</td>
      <td width="65%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr" style="margin-top: 0; margin-bottom: 0">Clean water</td>
    </tr>
    <tr>
      <td width="32%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">Capacity</td>
      <td width="3%" align="center" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">:</td>
      <td width="65%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">3777 L/s.</td>
    </tr>
    <tr>
      <td width="32%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">Discharge pressure</td>
      <td width="3%" align="center" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">:</td>
      <td width="65%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">1 Bar</td>
    </tr>
    <tr>
      <td width="32%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">Power required</td>
      <td width="3%" align="center" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">:</td>
      <td width="65%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">426 KW</td>
    </tr>
    <tr>
      <td width="32%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">Speed</td>
      <td width="3%" align="center" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">:</td>
      <td width="65%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      <p dir="ltr">422 RPM</td>
    </tr>
    <tr>
      <td width="32%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      &nbsp;</td>
      <td width="3%" align="center" style="border-style: none; border-width: medium" dir="ltr">
      &nbsp;</td>
      <td width="65%" align="left" style="border-style: none; border-width: medium" dir="ltr">
      &nbsp;</td>
    </tr>
  </table>
<P style="margin-top: 0; margin-bottom: 8" dir="ltr" align="justify"><font face="Times New Roman">
The first draft is initiated by eng. Mohamed Abdel Azeem, reviewed by eng. Ahmed 
Fathy, tested by eng. Mamdouh Ghazy, revised by eng. Samir Abdel Gelil: EDEPC 
inspection and quality control general director, accepted by eng. Mohamed Farag 
Anan: general manager, and approved by eng. Mohamed El-Sarrag: head sector of 
Damietta (3x135MW) PS.</font></P>
<p class="MsoNormal" style="direction: ltr; unicode-bidi: embed; margin-top: 8; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman">This document<b> </b>is accepted by eng. </font> <font size="3" face="Times New Roman">
<span style="font-weight: normal; font-size: 12pt; font-family: Times New Roman">
Samir Abdel Gilel: EDEPC inspection and quality control general director &amp; MPIS 
coordinator</span></font><font face="Times New Roman">, and certified by&nbsp;accountant Mahmoud Mohamed Soliman; EDEPC 
planning 
and financial prediction head sector and supervisor of&nbsp; 
inspection<b> </b>and quality control head sector.</font></p>

</blockquote>
<P dir="ltr"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt">A work permit must be issued and the  maintenance 
  staff should carry the suitable safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt">Safety fence  with caution marks surrounding the work area 
  is required. </span> </p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt">Wear safety  and healthy equipments as safety healthy, 
  safety shoes, ...etc.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Isolate the CB of the pump motor</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Isolate the pump mechanically by closing suction and delivery values </p>
  </li>
</ul>
<P dir="ltr"><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul dir="ltr">
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Complete maintenance tool set</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Cleaning fluid, Rages,
  Grease</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Filler</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Vibrometer</p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  Dial indicator</p>
  </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">Work to be Carried Out</P>
</B>
</FONT>
<P align=left dir="ltr">
<font face="Arial" size="4">Pump in Operation</font></P>
  <ol dir="ltr">
    <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Measure vibration level 
for bearing and compare it with the setting values, then analyze it and 
determine what to do (if it is needed)</P>
    </li>
    <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Check discharge, pressure 
and compare it with the setting values then replace the worn-out components (if 
it is needed)</P>
    </li>
</ol>
<P align=left dir="ltr"><font face="Arial" size="4">Pump out of Operation</font></P>
    <ol dir="ltr">
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Check the alignment and 
compare with the setting values.</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Check bolts fixation, then 
re-tight it (if it is needed).</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Grease the bearings of the 
pump.</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Check the 
leakage from the glands and flanges and treat it.</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Change the packing seal 
between the shaft and the wear ring</P>
      </li>
      <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr">Check the pump casing 
against rust and re-paint.</P>
      </li>
</ol>
<P align=center style="margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="FONT-SIZE: 14pt; FONT-FAMILY: Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Maintenance Record 
Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; MRDS</span></P>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="654" id="AutoNumber4" height="91">
    <tr>
      <td width="108" align="center" dir="ltr" height="1">
      <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Item </font> </td>
      <td width="119" align="center" dir="ltr" height="1">
      <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Setting Value</font></td>
      <td width="77" align="center" dir="ltr" height="1">
      <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">
      Unit</font></td>
      <td width="87" align="center" dir="ltr" height="1">
      <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Before Inspection</font></td>
      <td width="92" align="center" dir="ltr" height="1">
      <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">After<br>
    Inspection</font></td>
      <td width="164" align="center" dir="ltr" height="1">
      <p style="margin-top: 0; margin-bottom: 0">
    <font face="Arial" size="2">Remark</font></td>
    </tr>
    <tr>
      <td width="108" align="center" dir="ltr" height="23">
      <font face="Arial" size="2">Vibration</font></td>
      <td width="119" align="center" dir="ltr" height="23">
      <font face="Arial" size="2">2</font></td>
      <td width="77" align="center" dir="ltr" height="23">
      <font face="Arial" size="2">mm/sec</font></td>
      <td width="87" align="center" dir="ltr" height="23">&nbsp;</td>
      <td width="92" align="center" dir="ltr" height="23">&nbsp;</td>
      <td width="164" align="center" dir="ltr" height="23">&nbsp;</td>
    </tr>
    <tr>
      <td width="108" align="center" dir="ltr" height="26">
      <font face="Arial" size="2">Discharge</font></td>
      <td width="119" align="center" dir="ltr" height="26">
      <font face="Arial" size="2">3777</font></td>
      <td width="77" align="center" dir="ltr" height="26">
      <font face="Arial" size="2">L/sec</font></td>
      <td width="87" align="center" dir="ltr" height="26">&nbsp;</td>
      <td width="92" align="center" dir="ltr" height="26">&nbsp;</td>
      <td width="164" align="center" dir="ltr" height="26">&nbsp;</td>
    </tr>
    <tr>
      <td width="108" align="center" dir="ltr" height="25">
      <font face="Arial" size="2">Pressure</font></td>
      <td width="119" align="center" dir="ltr" height="25">
      <font face="Arial" size="2">1 </font></td>
      <td width="77" align="center" dir="ltr" height="25">
      <font face="Arial" size="2">Bar</font></td>
      <td width="87" align="center" dir="ltr" height="25">&nbsp;</td>
      <td width="92" align="center" dir="ltr" height="25">&nbsp;</td>
      <td width="164" align="center" dir="ltr" height="25">&nbsp;</td>
    </tr>
    <tr>
      <td width="108" align="center" dir="ltr" height="1">
      <font face="Arial" size="2">Alignment</font></td>
      <td width="119" align="center" dir="ltr" height="1">
      <font face="Arial" size="2">Radial = 0.05  <sub><br>
    </sub>Axial = 0.02</font></td>
      <td width="77" align="center" dir="ltr" height="1">
      <font face="Arial" size="2">mm</font></td>
      <td width="87" align="center" dir="ltr" height="1"></td>
      <td width="92" align="center" dir="ltr" height="1"></td>
      <td width="164" align="center" dir="ltr" height="1"></td>
    </tr>
  </table>
  </center>
</div>
<P align=left dir="ltr"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Pump 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>