<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
P-185-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	font-weight:normal; margin-left:0cm; margin-right:0cm; margin-top:0cm}
table.MsoTableGrid
	{border:1.0pt solid windowtext;
	font-size:10.0pt;
	font-family:"Times New Roman"}
h5
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Bookman Old Style";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=567>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="191"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=472>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=288>
      <P style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><b><font face="Arial" size="1">Equipment:<BR>
      </font><font face="Arial" size="2">Condensate Extraction Pump</font></b></P>
      <p style="margin-top: 0; margin-bottom: 0">
      <b><font face="Arial" size="2">Multi Stages 
      Vertical Centrifugal Pump</font></b></p>
      <p style="margin-top: 0; margin-bottom: 0">
      <b><font face="Arial" size="2">VB 310  12</font></b></p>
      <p style="margin-top: 0; margin-bottom: 0">
      <b><font face="Arial" size="2">Guinard KSB France</font></b></TD>
    <TD align=left dir=ltr height=1 vAlign=top width=166>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
      size=1>Document No: </FONT><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; P-185-r0</SPAN></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=166>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
      size=1>Issued to:</FONT><span style="font-size: 10.0pt; font-family: Arial">&nbsp; 
    Damietta 3x135</span></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=179>
    <p style="margin-top: 0; margin-bottom: 0"><b><FONT face=Arial 
      size=1>Status:&nbsp; </FONT><FONT face=Arial 
      size=2>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;APPROVED</FONT></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=288>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT>
    <span style="font-size: 10.0pt; font-family: Arial">Equipment Inspection 
    (II-Y1)</span></B></TD><B>
    <TD align=left dir=ltr height=1 vAlign=top width=172>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: </B>&nbsp;22 June 2006</FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=172>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:&nbsp;</B> 
    June 2011</FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: -10; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 12"><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p class="MsoBodyTextIndent" align="left" style="text-align: justify; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size:12.0pt;font-weight:normal">This document outlines</span><span style="font-size: 12.0pt; font-weight: normal"> 
the equipment inspection
<span style="font-size:12.0pt;font-weight:normal">I1, to be performed  on an 
annually bases as indicated by Y1 in the  title block.</span></span></p>
<p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt">This pump transfers the condensate from the hot 
well of condenser to the condensate pre-heaters then to the deaerator then to 
the feed tank.</span><span style="font-size:12.0pt"> </span></p>
<p class="MsoNormal" dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; DIRECTION: ltr; unicode-bidi: embed; TEXT-ALIGN: justify">
<span style="FONT-FAMILY: Times New Roman"><u>Technical Specification</u>:</span></p>
<table id="AutoNumber7" style="BORDER-TOP-WIDTH: 0px; BORDER-LEFT-WIDTH: 0px; BORDER-BOTTOM-WIDTH: 0px; BORDER-COLLAPSE: collapse; BORDER-RIGHT-WIDTH: 0px" borderColor="#111111" height="78" cellSpacing="0" cellPadding="0" width="588" border="1" dir="ltr">
  <tr>
    <td style="width: 158; border-left: medium none windowtext; border-right: medium none; border-top: medium none; border-bottom: medium none windowtext; padding-left: 5.4pt; padding-right: 5.4pt; padding-top: 0cm; padding-bottom: 0cm" vAlign="center" height="23" align="left" dir="ltr">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">Type of pump&nbsp;
    </span></td>
    <td style="BORDER-RIGHT: medium none windowtext; BORDER-TOP: medium none; BORDER-LEFT: medium none windowtext; BORDER-BOTTOM: medium none windowtext; ; width:399; padding-left:5.4pt; padding-right:5.4pt; padding-top:0cm; padding-bottom:0cm" vAlign="center" height="23" align="left" dir="ltr">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">Multi stages 
    vertical centrifugal (VB 31012) (8 stages)</span></td>
  </tr>
  <tr>
    <td dir="ltr" style="BORDER-RIGHT: medium none; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 158; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" vAlign="center" align="left" height="1">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">Type of fluid
    </span></td>
    <td dir="ltr" style="BORDER-RIGHT: medium none windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 399; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" vAlign="center" align="left" height="1">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">Condensate 
    water.</span></td>
  </tr>
  <tr>
    <td dir="ltr" style="BORDER-RIGHT: medium none; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 158; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" vAlign="center" align="left" height="20">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">Type of bearing</span></td>
    <td dir="ltr" style="BORDER-RIGHT: medium none windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 399; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" vAlign="center" align="left" height="20">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">Ball bearing 
    (7316).</span></td>
  </tr>
  <tr>
    <td dir="ltr" style="BORDER-RIGHT: medium none; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 158; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" vAlign="center" align="left" height="20">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">Flow rate</span></td>
    <td dir="ltr" style="BORDER-RIGHT: medium none windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 399; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" vAlign="center" align="left" height="20">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">6150 lit / Min.</span></td>
  </tr>
  <tr>
    <td dir="ltr" style="BORDER-RIGHT: medium none; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 158; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" vAlign="center" align="left" height="20">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">Discharge 
    pressure</span></td>
    <td dir="ltr" style="BORDER-RIGHT: medium none windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 399; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" vAlign="center" align="left" height="20">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">15.3 kg/ cm2.</span></td>
  </tr>
  <tr>
    <td dir="ltr" style="BORDER-RIGHT: medium none; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 158; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" vAlign="center" align="left" height="20">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">Speed</span></td>
    <td dir="ltr" style="BORDER-RIGHT: medium none windowtext; PADDING-RIGHT: 5.4pt; BORDER-TOP: medium none; PADDING-LEFT: 5.4pt; PADDING-BOTTOM: 0cm; BORDER-LEFT: medium none windowtext; WIDTH: 399; PADDING-TOP: 0cm; BORDER-BOTTOM: medium none windowtext" vAlign="center" align="left" height="20">
    <p align="justify" dir="ltr"><span style="font-size: 12.0pt">1475 RPM.</span></td>
  </tr>
  </table>
<p class="MsoBodyTextIndent" align="left" style="text-align: justify; margin-top: 8; margin-bottom: 8" dir="ltr">
<span style="font-size: 12.0pt; font-family: Times New Roman">The first draft is 
initiated by eng. Mohamed Abdel Azeem, tested by eng. Mamdouh Ghazy, reviewed by 
eng. Ahmed Fathy, revised by inspection and quality control at EDEPC the 
coordinator of MPIS documents eng. Samir Abdel Gelil, accepted by general 
manager eng. Mohamed Farg Anan, and approved by eng. Mohamed Elsarrag: head 
sector of Damietta PS3x135MW.</span></p>
  <p dir="ltr" style="margin-top: 0px; margin-bottom: 8px" align="justify">
  <font face="Times New Roman"><span dir="ltr">This document accepted by eng.
  </span>Samir Abdel Gilel<span dir="ltr">: EDEPC </span></font><span dir="ltr">
  <font face="Times New Roman">inspection and</font></span><font face="Times New Roman"> 
  quality control <span dir="ltr">general director &amp; MPIS coordinator, and 
  certified by accountant: Mahmoud Mohamed Soliman EDEPC admin. &amp; financial 
  prediction head sector and supervisor of inspection&nbsp;&amp; 
  quality control's head sector.</span></font></p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman">
  <span style="font-size: 12.0pt">A work permit must be issued and the  maintenance 
  staff should carry the suitable safety category.</span></font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-size: 12.0pt">Safety fence  with caution marks surrounding the work area 
  is required.</span></font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="font-size: 12.0pt">Wear safety  and healthy equipments as safety healthy, 
  safety shoes, ...etc.</span></font></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt"><font face="Times New Roman">Isolate the CB of 
  the pump motor.</font></span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt"><font face="Times New Roman">Isolate the pump 
  mechanically by closing suction and delivery valves.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  <font face="Times New Roman" color="#0000FF"><span style="font-size: 12.0pt">Be sure pump&nbsp;must 
  be completely
  drained.</span></font></li>
</ul>
  <P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt"><font face="Times New Roman">Complete 
  maintenance tool set.</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt"><font face="Times New Roman">Cleaning fluid, 
  Grease, Rags</font></span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align:left;direction:ltr;
unicode-bidi:embed; margin-top:0; margin-bottom:0" dir="ltr">
  <font face="Times New Roman"><span style="font-size: 12.0pt">Feeler gauge &amp; 
  dial indicator.</span></font></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0" dir="ltr">
  <span style="font-size: 12.0pt"><font face="Times New Roman">Dial indicator, 
  Vibrometer.</font></span></li>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<p class="MsoNormal" style="text-align:left;line-height:150%;direction:ltr;
unicode-bidi:embed"><span style="line-height: 150%"><font size="4" face="Arial">
Pump in Service</font></span></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Measure vibration level for bearing and compare it with the setting values, 
  then analyze it and determine what to do [if it is needed].</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check discharge, pressure and compare them with the setting values then 
  replace the worn-out components [if it is needed].</li>
</ol>
<FONT face="Times New Roman">
<p class="MsoNormal" style="margin-right:17.85pt;text-align:left;direction:ltr;
unicode-bidi:embed"><span style="font-size: 12.0pt">&nbsp;</span></FONT><span style="line-height: 150%"><font size="4" face="Arial">Pump 
out of Service</font></span></p>
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the alignment and compare with the setting values.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check bolts fixation, then re-tight it [if it is needed].</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Grease the bearings of the pump.(type of grease is multi-purpose grease).</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Check the leakage from the glands and flanges and treat it.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Change the packing seal between the shaft and the wear ring.</li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Repaint the casing against rust.</li>
</ol>
<FONT face="Times New Roman">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;<p class="MsoNormal" align="center" style="margin-right:17.85pt;text-align:center;
direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:
Arial">MRDS&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Maintenance Record Data Sheet&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; MRDS</span></p>
</FONT>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">
      <span style="font-size: 12.0pt; font-family: Times New Roman">Pump:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      Condensate Extraction Pump</span></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">Type:
      <span style="font-family: Times New Roman; font-size: 12.0pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      Multi Stages Vertical Centrifugal Pump, VB 310  12</span></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">
      <span style="font-size: 12.0pt; font-family: Times New Roman">
      Manufacturer:&nbsp;&nbsp;&nbsp;&nbsp; Guinard KSB - France</span></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0">
<FONT face="Times New Roman">
</P>
<div align="center">
  <center>
  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="85%" id="AutoNumber8" height="110">
    <tr>
      <td width="16%" align="center" dir="ltr" height="29">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman" size="2">
      <span style="font-family:Arial">Item</span></FONT></td>
      <td width="18%" align="center" dir="ltr" height="29">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman" size="2">
      <span style="font-family:Arial">Setting value</span></FONT></td>
      <td width="12%" align="center" dir="ltr" height="29">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman" size="2">
      <span style="font-family:Arial">Unit</span></FONT></td>
      <td width="18%" align="center" dir="ltr" height="29">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman" size="2">
      <span style="font-family:Arial">Before Inspection</span></FONT></td>
      <td width="17%" align="center" dir="ltr" height="29">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman" size="2">
      <span style="font-family:Arial">After Inspection</span></FONT></td>
      <td width="19%" align="center" dir="ltr" height="29">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman" size="2">
      <span style="font-family:Arial">Remark</span></FONT></td>
    </tr>
    <tr>
      <td width="16%" align="center" dir="ltr" height="30">
      <font face="Arial" size="2">Vibration</font></td>
      <td width="18%" align="center" dir="ltr" height="30">
<font face="Arial"><font size="2">2</font></font></td>
</FONT>
<FONT face="Arial" size="2">
      <td width="12%" align="center" dir="ltr" height="30">
      m</FONT><FONT face="Times New Roman"><span lang="FR"><font size="2" face="Arial">m 
      / Sec</font></span></td>
      <td width="18%" align="center" dir="ltr" height="30">
      &nbsp;</td>
      <td width="17%" align="center" dir="ltr" height="30">
      &nbsp;</td>
      <td width="19%" align="center" dir="ltr" height="30">
      &nbsp;</td>
    </tr>
    <tr>
      <td width="16%" align="center" dir="ltr" height="30">
<FONT face="Times New Roman" size="2">
      <span style="font-family:Arial">Discharge</span></FONT></td>
      <td width="18%" align="center" dir="ltr" height="30">
<font face="Arial" size="2"><span lang="FR">6150 </span></font>
      </td>
      <td width="12%" align="center" dir="ltr" height="30">
      L</FONT><font face="Arial" size="2"><span lang="FR">it 
      / Min</span></font></td>
      <td width="18%" align="center" dir="ltr" height="30">
      &nbsp;</td>
      <td width="17%" align="center" dir="ltr" height="30">
      &nbsp;</td>
      <td width="19%" align="center" dir="ltr" height="30">
      &nbsp;</td>
    </tr>
    <tr>
      <td width="16%" align="center" dir="ltr" height="24">
      <p style="margin-top: 0; margin-bottom: 0">
Pressure
      </td>
      <td width="18%" align="center" dir="ltr" height="24">
      <p style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="2">15.3</font></td>
      <td width="12%" align="center" dir="ltr" height="24">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
      <span style="font-size: 10.0pt; font-family: Arial; text-decoration: none; font-weight: 400">
      Kg / cm<sup>2</sup></span></FONT></td>
      <td width="18%" align="center" dir="ltr" height="24">
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
      <td width="17%" align="center" dir="ltr" height="24">
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
      <td width="19%" align="center" dir="ltr" height="24">
      <p style="margin-top: 0; margin-bottom: 0">&nbsp;</td>
    </tr>
    <tr>
      <td width="16%" align="center" dir="ltr" height="30">
      <p style="margin-top: 0; margin-bottom: 0">
&nbsp;Alignment</td>
      <td width="18%" align="center" dir="ltr" height="30">
      <p style="margin-top:0; margin-bottom:0">
      Radial = 0.05</p>
      <p style="margin-top:0; margin-bottom:0">
      Axial = 0.02</td>
      <td width="12%" align="center" dir="ltr" height="30">
      <p style="margin-top: 0; margin-bottom: 0">
<FONT face="Times New Roman">
      <span style="font-size: 10.0pt; font-family: Arial; text-decoration: none; font-weight: 400">
      mm</span></FONT></td>
      <td width="18%" align="center" dir="ltr" height="24">
      &nbsp;</td>
      <td width="17%" align="center" dir="ltr" height="24">
      &nbsp;</td>
      <td width="19%" align="center" dir="ltr" height="24">
      &nbsp;</td>
    </tr>
    </table>
  </center>
</div>
</FONT>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><span style="font-family:Arial"><font size="2">
Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Pump Code:&nbsp;&nbsp; </font></span></b></p>
<p style="margin-top: 0; margin-bottom: 0"><b>
<span style="font-size: 10.0pt; font-family: Arial">Checked by: 
&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature: &nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Tested Date:</span></b></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>