<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
PCV-003-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY>
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=620>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=56>
    <p style="margin-top: 0; margin-bottom: 0">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="200"></b></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=524>
      <TABLE border=0 dir=ltr width="101%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure</B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=3 vAlign=top width=307>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<br>
      </FONT></B><span
  style='font-family:Arial'><b><font size="2">Pressure Control Valve <br>
      667 (70) ET</font></b></span><o:p></o:p></P>
  <p class=MsoNormal style='margin-top:0; margin-bottom:0'>
  <span
  style='font-family:Arial'><b><font size="2">Fisher</font></b></span><o:p></o:p></p>
  <p class=MsoNormal style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
    </TD>
    <TD align=left dir=ltr height=1 vAlign=top width=199>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;</SPAN></B><font size="2">
    <font face="Arial"><b>&nbsp; PCV-003-r0</b></font></font></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=199>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:</FONT><font size="2"><b><span style="font-family: Arial">&nbsp;
    </span></b></font><b><font size="2" face="Arial">Shobra El-Khimah
PS</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=212>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </FONT><font size="2"><b>
    <span style="font-family: Arial">&nbsp; </span></b></font><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </SPAN>
    <font face="Arial" size="2">&nbsp;</font></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=307>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<br>
    </FONT></B><font size="2"><span style='font-family:Arial; font-weight:700'>
    Equipment Inspection (I1-Y1)</span></font></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=205>
    <p style="margin-top: 0; margin-bottom: 0"><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=205>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be Reviewed:&nbsp;</B></FONT></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0">&nbsp;</P>
<P style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Introduction</FONT></B></P>

<blockquote>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l2 level1 lfo2;tab-stops:
list 36.0pt'><span dir=LTR>This document outlines the
equipment inspection I1, which must be performed on an annually bases as indicated by Y1 in 
the title block.</span></p>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;mso-list:l2 level1 lfo2;tab-stops:
list 36.0pt'><span dir=LTR>The function of this valve (one valve per unit) is to 
minimize flow valve low capacity used during start up the unit</span></p>

  <p style="text-align: justify; text-justify: kashida; text-kashida: 0%; margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8">
  <span dir="LTR">The first draft initiated by eng. Ali El-Safoury, tested&nbsp;by 
  eng. Mohamed Anwar Ghazy, accepted by eng. Gamal El-Safoury, approved by eng. 
  Mohamed El-Tahawy Head sector of Shoubra El-Kheimah PS, and certified by eng Nageh Soliman Shousha; 
  MPIS coordinator and inspection &amp; quality control director for CEPC.</span></p>
</blockquote>

<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt; '><span dir=LTR>Work order must be issued and the
qualified maintenance staff should carry the suitable safety category</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt'><span dir=LTR>Safety fence  with
caution marks surrounding the work area is required.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt'><span dir=LTR>Wear safety and health equipment as safety helmet, 
safety shoes, gloves
 etc.</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt; '><span dir=LTR>Isolate instrument air</span></p>

  </li>
  <li>

<p style='margin:0; mso-list:l3 level1 lfo2;tab-stops:
list 36.0pt; '><span dir=LTR>Purging lines by nitrogen and
confirm the vents is hydrocarbon free</span></p>

  </li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">

<ul>
  <li dir="ltr">
 <p dir="ltr" style="text-align: left; margin-top:0; margin-bottom:8">Standard tool set</li>
  <li dir="ltr">
 <p dir="ltr" style="text-align: left; margin-top:0; margin-bottom:8">
 <span dir="LTR">Safety and healthy equipment</span></li>
  <li dir="ltr">
 <p dir="ltr" style="text-align: left; margin-top:0; margin-bottom:8">
 Grease Mobilplex 47</li>
</ul>

</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</B>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li>

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l3 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Inspect 
the internal parts (plug,
cage, piston rings, seats) and replace damage parts</span></p>

  </li>
  <li>

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l3 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Repack 
for leak</span></p>

  </li>
  <li>

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l3 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Stroke the 
valve with IMD</span></p>

  </li>
  <li>

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l3 level2 lfo9;tab-stops:list 36.0pt 72.0pt'><span dir=LTR>Regrease the isolation 
valves and check
the gear box</span></p>

  </li>
</ol>

</FONT>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Valve 
Code:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>