<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>SAF-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="577" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="197"></td>
    <td WIDTH="482" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power 
            Stations</font></b></p>
          </td>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><b><font FACE="Arial" SIZE="5">Technical Procedure </x1>
            </font></b></p>
          </td>
          </tr>
        </table>
      </td>
    </b>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><font face="Arial" size="2">Seal Air Fan</font></b><font FACE="Arial" SIZE="2"><br>
    <b>RVK 063/315-15</b></font><p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><font face="Arial" size="2">Reclinghausen Germany</font></b></td>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    <b>Document
      No: </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; 
     
    </span><span style="font-family: Arial"><font size="2">SAF-001-r0</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><span style="font-family: Arial"><font size="2">
    <span lang="ar-eg">&nbsp;</span>Damietta CCPS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="3"> </font>
    <font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <span dir="ltr"><font FACE="Arial" SIZE="2">Equipment Inspection&nbsp; 
    (I1-M3)</font></span></b></td>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date: &nbsp;&nbsp;10 June 2003</b></font></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed: June 2008</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote>
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3">This document outlines the equipment 
inspection list I1, which must be carried out </font></font>
<font face="Times New Roman">every 3 months as indicated by M3 in the title 
block.</font><font face="Arial" size="2"></p>
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font size="3" face="Times New Roman">The first draft initiated by eng.&nbsp;Abdo 
Abdo El&nbsp; Hendawy, tested by eng.&nbsp;Abdel Qader Fath Alla at&nbsp;02 April 2003 on 
Boiler no. 4 and revised by EDEPC quality control eng.&nbsp;Samir Abdel Gilel, 
accepted by general director eng. Sobhy Mohamed El Bakry and approved by eng. 
Moneer Mohamed El Wakeel Head Sector of Demiatta PS.</font></font><font face="Times New Roman">

</font>

</p>
</blockquote>

<p>

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left" dir="ltr"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left" dir="ltr"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left" dir="ltr">Be sure the seal air blower is stopped </p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left" dir="ltr">Disconnect the power supply of the seal air fan&nbsp; motor</p>
    </ul>


</font>


<p>


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


    <font FACE="Times New Roman">


    <ul>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
      Hex. keys, Alin kit,</li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
      Screw driver, </li>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
      New grease, Grease Gun</li>
</ul>
    </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT">Work to be Carried Out</p>
</b>
    </font>


<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed">&nbsp;Inject 
  new grease into both bearings by a grease gun until the used grease comes out 
  of the side as suitable bearing grease such as (comparable R3)</li>
  <li>
  <p class="MsoNormal" style="text-align: left; line-height: 20.0pt; direction: ltr; unicode-bidi: embed">
  Check the coupling flexible intermediate ring, change it if necessary.</li>
</ol>
<p class="MsoNormal" dir="ltr" align="left"><span dir="ltr"><b>
<font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Fan 
Designation:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Fan serial no.<br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></span></p>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body>

</html>