<html>

<head>
  <link rel="stylesheet" href="../../style.css">
<meta http-equiv="Content-Type" content="text/html; charset=windows-1252">
<meta name="GENERATOR" content="Microsoft FrontPage 5.0">
<meta name="ProgId" content="FrontPage.Editor.Document">
<title>SAF-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED</title>
<style>
<!--
 li.MsoNormal
	{mso-style-parent:"";
	margin-bottom:.0001pt;
	text-align:right;
	text-autospace:none;
	direction:rtl;
	unicode-bidi:embed;
	font-size:12.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h3
	{margin-bottom:.0001pt;
	text-align:center;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:14.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
-->
</style>
</head>

<body background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="577" height="1" align="left">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></td>
    <td WIDTH="482" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr" align="left">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p align="right" dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font><font face="Arial" size="2">Seal Air Fan</font></b><font FACE="Arial" SIZE="2"><br>
    <b>RVK 063/315-15</b></font><p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <b><font face="Arial" size="2">Reclinghausen Germany</font></b></td>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1">
    <b>Document
      No: </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp; 
     
    </span><span style="font-family: Arial"><font size="2">SAF-002-r0</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="22" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">
    Issued to:&nbsp; </font><span style="font-family: Arial"><font size="2">
    <span lang="ar-eg">&nbsp;</span>Damietta CCPS</font></span></b></td>
  </tr>
  <tr>
    <td WIDTH="189" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left"><b><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<font face="Arial" size="3"> </font>
    <font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="275" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    <span dir="ltr"><font face="Arial" size="2">Major Maintenance Procedure&nbsp; 
    P1<br>
    at bearing temperature &gt; 80 <sup>O</sup>C </font></span></b></td>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="33" dir="ltr" align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date: &nbsp;&nbsp;10 June 2003</b></font></td>
  </tr>
  <tr>
    <td WIDTH="182" VALIGN="TOP" HEIGHT="1" dir="ltr" align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed: June 2008</b></font></td>
  </tr>
</table>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p>&nbsp;</p>

<p><b><font FACE="Arial" SIZE="5">Introduction</font></b></p>

<blockquote>
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font face="Times New Roman" size="3">This document outlines the major 
maintenance procedures P1, which must be carried out </font></font>
<font face="Arial">
<font face="Times New Roman">when the bearing temperature &gt; 80 <sup>o </sup>C as 
indicated in the title block.</font></p>
</font>
<font face="Arial" size="2">
<p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" align="left" dir="ltr">
<font size="3" face="Times New Roman">The first draft initiated by eng.&nbsp;Abdo 
Abdo El&nbsp; Hendawy, tested by eng.&nbsp;Abdel Qader Fath Alla at&nbsp;02 April 2003 on 
Boiler no. 4 and revised by EDEPC quality control eng.&nbsp;Samir Abdel Gilel, 
accepted by general director eng. Sobhy Mohamed El Bakry and approved by eng. 
Moneer Mohamed El Wakeel Head Sector of Demiatta PS.</font></font><font face="Times New Roman">

</font>

</p>
</blockquote>

<p>

<b><font face="Arial" size="5">Safety Precautions</font></b>
</p>
<ul>

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left" dir="ltr"><font size="3">A work permit 
    must be issued and the qualified maintenance staff should carry the suitable 
    safety category,</font></p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left" dir="ltr"><font size="3">Safety fence 
    (rope) with caution marks surrounding the work area,</font></p>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left" dir="ltr"><span dir="ltr">Wear safety 
    helmet, shoes.</span></p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left" dir="ltr">Be sure the seal air blower is stopped </p>
    <li dir="ltr">
    <p style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left" dir="ltr">Disconnect the power supply of the seal air fan&nbsp; motor</p>
    </ul>


</font>


<p>


    <b><font FACE="Arial" SIZE="5">
    Tools and Equipment
    </font></b>
</p>


    <font FACE="Times New Roman">


    <ul>
      <li dir="ltr">
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:0" dir="ltr">
      Hex. keys,
      Alin kit,
      Screw driver, Dig hummer </li>
</ul>
    </font>


    <font FACE="Arial" SIZE="5">


    <b>
    <p ALIGN="LEFT">Work to be Carried Out</p>
</b>
    </font>


<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Dismantle the all components </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Check the impeller for (crakes, wear, and deformation) and change it if 
  necessary</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Check and repair or change the shaft and shaft packing</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Check the coupling flexible intermediate ring change if it bad </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Check the roller bearing (noise-temp.) normal temp. 50-80<sup>o</sup>C &amp; 
  visual test check</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Clean the bearing and add new grease</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top:0; margin-bottom:8" dir="ltr">
  Check the alignment of the shaft coupling&nbsp; </li>
</ol>
  <p class="MsoNormal" style="text-align: center; line-height: 20.0pt; direction: ltr; unicode-bidi: embed">
  <img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/SAF-001-r0-1.jpg" width="493" height="391"><p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
<b><font face="Arial">Fitting a new flexible intermediate ring</font></b></p>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="ltr">Unscrew and remove the guard</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Detach the motor and push it backwards</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Replace the intermediate ring</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Pull coupling and motor back in place and screw tight</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Re-mount guard and screw tight<span lang="AR-EG" dir="RTL">.</span></li>
</ol>
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">
  <span dir="ltr"><b><font face="Arial" size="3">Return the Seal Air Fan to 
  Service</font></b></span></p>
<ol dir="ltr">
  <li>
  <p dir="ltr" style="margin-top: 0px; margin-bottom: 0px" align="left">
  <span dir="ltr"><font face="Times New Roman" size="3">Return the work order to 
  the shift engineer to prepare the procedures </font></span></li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">Prepare 
  the seal fan for operation</li>
  <li dir="ltr">
  <p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px" align="left">Record 
  the readings at the MRDS</li>
</ol>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;<p class="MsoNormal" align="center" style="text-align: center; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
<b><font face="Arial">MRDS&nbsp;&nbsp; &nbsp;&nbsp;&nbsp;&nbsp; Maintenance&nbsp; Record Data Sheet&nbsp;&nbsp;&nbsp;&nbsp; 
&nbsp;&nbsp;&nbsp; MRDS<br>
for Seal Air Fan</font></b></p>
  <p class="MsoNormal" align="center" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="90%" height="59">
  <tr>
    <td width="16%" height="22">
    <p align="center">
    <span dir="LTR" style="font-size:10.0pt;font-family:Arial">Item</span></td>
    <td width="16%" height="22">
    <p align="center">
    <span dir="LTR" style="font-size:10.0pt;font-family:Arial">Setting Value</span></td>
    <td width="17%" height="22">
    <p align="center">
    <span dir="LTR" style="font-size: 10.0pt; font-family: Arial; font-weight: 400">
    Unit</span></td>
    <td width="17%" height="22">
    <p align="center">
    <span dir="LTR" style="font-size:10.0pt;font-family:Arial">Before Inspect.</span></td>
    <td width="17%" height="22">
    <p align="center">
    <span dir="LTR" style="font-size:10.0pt;font-family:Arial">After Inspect.</span></td>
    <td width="17%" height="22">
    <p align="center">
    <span dir="LTR" style="font-size:10.0pt;font-family:Arial">Remark</span></td>
  </tr>
  <tr>
    <td width="16%" height="36">
    <p align="center">
    <span dir="LTR"><font size="2">
    <span style="font-family: Arial; font-weight: 400">T</span></font></span><span dir="LTR" style="font-size: 10.0pt; font-family: Arial; font-weight: 400">emp</span></td>
    <td width="16%" height="36">
    <p align="center">
    <span dir="ltr" style="font-size: 10.0pt; font-family: Arial">&#8804; 80 <sup>o</sup>C</span></td>
    <td width="17%" height="36">
    <p align="center"><span dir="ltr" style="font-size: 10.0pt; font-family: Arial">
    <sup>o</sup>C</span></td>
    <td width="17%" height="36">&nbsp;</td>
    <td width="17%" height="36">&nbsp;</td>
    <td width="17%" height="36">&nbsp;</td>
  </tr>
</table>
<p class="MsoNormal" dir="ltr" align="left"><span dir="ltr"><b>
<font face="Arial" size="2">Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Fan 
Designation:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Fan serial no.<br>
Test Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</font></b></span></p>

</body>

</html>