<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
SB-001-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg" bgproperties="fixed">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=602>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55><B>
    <IMG border=0 
      src="../../images/mpis-1.gif" width="59" height="210"></B></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=507>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=314>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font size="2" face="Arial">Soot  Blowers<span dir="ltr"> Retractable, </span>Semi-Retractable</font></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <FONT 
      face=Arial size=2>IK 525 B</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font size="2" face="Arial">Diamond - USA</font></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0px; MARGIN-TOP: 0px"><B><font size="2" face="Arial"><br>
      &nbsp;</font></B></P>
      </TD>
    <TD align=left dir=ltr height=33 vAlign=top width=175><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp; SB-001-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=175><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN></FONT></SPAN></B><FONT face=Arial 
      size=2><b> Ayon Moussa PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=188><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;<B><FONT face=Arial size=2>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=314><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><font size="2" face="Arial">
    Equipment Inspection ( I1 - M1, M6 )</font></B></TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=181><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 05 July 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=181><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>&nbsp; July 
    2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" align="justify">
<span dir="ltr"><font face="Times New Roman" size="3">This document outlines the </font></span>
equipment in<span dir="ltr">spection I1<font face="Times New Roman" size="3">, 
which must be performed </font></span>
<font face="Times New Roman">every<span lang="en-us"> six</span> month&nbsp;</font><span dir="ltr"><font face="Times New Roman" size="3">as 
indicated&nbsp;by M6 in the above title block<span lang="en-us">.</span></font></span></p>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" align="justify">
&nbsp;</p>

<P align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">The <span dir="ltr">
soot blower used for cleaning superheater, reheater, economizer tubes, and 
regenerative air heater baskets.</span></P>
<P align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<span dir="ltr">The first draft initiated by eng. Abdalla M. Abdalla, reviewed 
by directed by eng: Gamal Arafa, revised by quality control eng. Samir Abd el-Gelil 
at edec, accepted by general director eng. M. Abd el-salam, approved by eng: 
Michael Go</span>erge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, 
and certified by eng. Aly Mostafa Al Lethy EDEPCo. inspection and quality 
control head sector </P>
<P style="margin-top: 8; margin-bottom: 0"><font face="Arial" style="font-weight: 700">
Technical Specification</font></P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="55%" id="AutoNumber1" height="6">
  <tr>
    <td width="42%" dir="ltr" height="25">
    <p style="margin-top: 0; margin-bottom: 0" align="center">
    <font face="Arial" size="2">Item</font></td>
    <td width="58%" dir="ltr" height="25">
    <p style="margin-top: 0; margin-bottom: 0" align="center">
    <font face="Arial" size="2">Soot Blower</font></td>
  </tr>
  <tr>
    <td width="42%" dir="ltr" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&nbsp;No. of soot blowers</font></td>
    <td width="58%" dir="ltr" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&nbsp;22 for each boiler</font></td>
  </tr>
  <tr>
    <td width="42%" dir="ltr" height="20" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&nbsp;Soot blower type</font></td>
    <td width="58%" dir="ltr" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&nbsp;1. Retractable</font></p>
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&nbsp;2. Semi-Retractable</font></td>
  </tr>
  <tr>
    <td width="42%" dir="ltr" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&nbsp;Manufacture</font></td>
    <td width="58%" dir="ltr" height="20">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">&nbsp;Diamond - USA</font></td>
  </tr>
  </table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman"><span style="line-height: 150%" dir="LTR">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category</span></font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">Safety fence with caution marks 
  surrounding the work area, </font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">Wear your safety helmet, shoes ... etc</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">Isolate the circuit breaker for the motor of this 
  soot blower </font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">Isolate the electrical cable feeding of the motor 
  of this soot blower</font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">The soot blower must be isolated mechanically </font></li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face=Arial>
<ul>
  <li dir="ltr">
  <p class="MsoNormal" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <font face="Times New Roman"><span style="line-height: 150%" dir="LTR">
  Complete maintenance tool set</span></font></FONT><FONT face="Times New Roman"><li dir="ltr">
  <p class="MsoNormal" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Cleaning fluid, Manual puller,</li>
  <li dir="ltr">
  <p class="MsoNormal" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Suitable lifting device. Feeler gauge</li>
  <li dir="ltr">
  <p class="MsoNormal" style="line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Hammer,
  Air wrench</li>
</FONT>
</ul>
<B>
<FONT face=Arial size=5>
<P align=left style="margin-top: 0; margin-bottom: 0">Work to be Carried Out</P>
</FONT>
<FONT face=Arial>
<p align="left" style="margin-top: 0; margin-bottom: 0">&nbsp;</p>
<P align=left style="margin-top: 0; margin-bottom: 0">Monthly</P>
</FONT>
</B>
<ol>
  <li>
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check the gear box oil level and adjuste as required</li>
  <li dir="ltr">
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check the lube oil leakage</li>
  <li dir="ltr">
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check the soot blower for smooth operation</li>
  <li dir="ltr">
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check all bolts and support steel fasteners bolts, and tighten if necessary</li>
  <li dir="ltr">
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check the bearing oil for contamination </li>
</ol>
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  <b><font face="Arial">Every 6 month</font></b><ol>
  <li dir="ltr">
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check the soot blower holes tip</li>
  <li dir="ltr">
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check the poppet valve seat and link</li>
  <li dir="ltr">
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check the seal air lines </li>
  <li dir="ltr">
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check the lance tube for deformation</li>
  <li dir="ltr">
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check and inspect the air relief valve</li>
  <li dir="ltr">
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Check the roller and carriage</li>
  <li dir="ltr">
  <p style="text-align: justify; line-height: 150%; margin-top: 0; margin-bottom: 0" dir="ltr">
  Inspect and analyse the oil of the gear box </li>
</ol>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
  <P class=MsoNormal dir=ltr 
  style="DIRECTION: ltr; MARGIN-BOTTOM: 8px; MARGIN-TOP: 0px; TEXT-ALIGN: left; unicode-bidi: embed"> 
  </P>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>
<P align=left>&nbsp;</P>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse" bordercolor="#111111" width="93%" id="AutoNumber2">
  <tr>
    <td width="100%">
    <p align="center">
<img border="0" src="../app_gen/East%20delta%20EP/all_docs/graphics/AB-001-r0.jpg" width="673" height="302"></td>
  </tr>
</table>
<P align=center dir="ltr"><font face="Arial"><b>Right Hand Sectional Side View</b></font></P>
<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>