<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
SB-002-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED
</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>


<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:24.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
</STYLE>

<!-- Chatbot CSS -->
<link href="../../arabic_web/chatbot.css" rel="stylesheet"/>
</head>
<BODY background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=615>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0" dir="ltr">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=520>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=324>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font size="2" face="Arial">Soot  Blower
    <span dir="ltr">Retractable, </span>Semi-Retractable</font></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <FONT 
      face=Arial size=2>IK 525 B</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font size="2" face="Arial">Diamond - USA<br>
      &nbsp;</font></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; SB-002-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN></FONT></SPAN></B><FONT face=Arial 
      size=2><b> Ayon Moussa PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=201>
    <FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;<B><FONT face=Arial size=2>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    APPROVED</FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=324>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Minor maintenance Procedures (P1-Y2)</FONT></B></p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=185><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 05 July 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=185><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>&nbsp; July 
    2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" align="justify">
<span dir="ltr"><font face="Times New Roman" size="3">This document outlines the </font></span>
<font size="3">minor maintenance procedures</font><span dir="ltr"><font size="3"> 
P1</font><font face="Times New Roman" size="3">, 
which must be performed </font></span>
<font face="Times New Roman" size="3">every two years</font><font face="Times New Roman"> 
as&nbsp; </font><span dir="ltr"><font face="Times New Roman" size="3">
indicated&nbsp;by Y2 in the above title block<span lang="en-us">.</span></font></span></p>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" align="justify">
&nbsp;</p>

<P align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">The <span dir="ltr">
soot blower used for cleaning superheater, reheater, economizer tubes, and 
regenerative air heater baskets.</span></P>
<P align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<span dir="ltr">The first draft initiated by eng. Abdalla M. Abdalla, reviewed 
by directed by eng: Gamal Arafa, revised by quality control eng. Samir Abd el-Gelil 
at edec, accepted by general director eng. M. Abd el-salam, approved by eng: 
Michael Go</span>erge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, 
and certified by eng. Aly Mostafa Al Lethy EDEPC inspection and quality 
control head sector </P>
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:20.0pt;margin-bottom:
0cm;margin-left:2.0pt;margin-bottom:.0001pt" dir="ltr"><b><font face="Arial">
Technical Specification</font></b></p>
<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" height="98" width="358" dir="ltr">
  <tr style="page-break-inside: avoid; height: 32.25pt" dir="ltr">
    <td valign="middle" style="width: 203; height: 21; border: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr" align="left">
    <span style="font-family: Arial">Item</span></td>
    <td valign="middle" style="width: 219; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr" align="left">
    <font face="Arial">Soot Blower</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 19.25pt" dir="ltr">
    <td valign="middle" style="width: 203; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><span style="font-family: Arial">
    No of </span><font face="Arial">Soot blowers</font></td>
    <td valign="middle" style="width: 219; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><font face="Arial">22 
    for each Boiler</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 36.25pt" dir="ltr">
    <td valign="top" style="width: 203; height: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><font face="Arial">Soot blower type</font></p>
    </td>
    <td valign="middle" style="width: 219; height: 35; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr" align="left">
    <span dir="ltr"><font face="Arial">1.</font><span style="font-style:normal; font-variant:normal; font-weight:normal; font-family:Arial"><font size="2">
    </font> </span>
    </span><font face="Arial">
    <span dir="ltr">Retractable</span></font></p>
    <p class="MsoNormal" style="margin:0 4; " dir="ltr" align="left">
    <font face="Arial">2. Semi-Retractable</font></p>
    </td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.8pt" dir="ltr">
    <td valign="middle" style="width: 203; height: 20; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><font face="Arial">Manufacture</font></td>
    <td valign="middle" style="width: 219; height: 20; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><font face="Arial">Diamond - USA</font></td>
  </tr>
</table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
<xd>
  <font FACE="Times New Roman">


  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  <span dir="LTR">A work permit must be issued and the qualified maintenance 
  staff should carry the suitable ID safety category.</span></p>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4" dir="ltr">
  Safety fence  with caution marks surrounding the work area is required.</p>
  </li>
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 4" dir="ltr"><span dir="ltr">Wear </span>
    the appropriate <span dir="ltr">safety and healthy equipment as safety 
    helmet, safety shoes, </span>breathing mask, safety glasses<span lang="en-us">,</span><span dir="ltr">... 
    etc</span></p>
    
    </font>


  


</xd>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  Isolate the 
  circuit breaker for the motor of this soot blower</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  Isolate the 
  electrical cable f<span style="color:green">e</span>eding of the motor of this 
  soot blower</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  The soot blower 
  must be isolated mechanically by closing suction and delivery valve</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Complete maintenance tool set</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Cleaning fluid, manual puller,</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Suitable lifting device, feeler gauge</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Hammer,
  and air wrench.</li>
</FONT>
</ul>
<B>
<FONT face=Arial size=5>
<P align=left style="margin-top: 0; margin-bottom: 10" dir="ltr">Work to be Carried Out</FONT><FONT face=Arial></P>
</FONT>
</B>
<FONT face=Arial>
<P align=left style="margin-top: 0; margin-bottom: -6" dir="ltr">
<font face="Arial" size="4"><span style="line-height: 216%">Disassembly</span></font></P>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
<P align=left style="margin-top: 0; margin-bottom: 8" dir="ltr"><span dir="LTR">
  Remove four cap screws from the top cover.</span></P>
  </li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr"><span dir="LTR">
  Remove the top cover assembly.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr"><span dir="LTR">
  Remove rollers and drive p<span style="color:#007F00">i</span>nions to check 
  for wear or cracks change if needed.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr"><span dir="LTR">
  Remove the retaining ring, oil sea<span style="color:#007F00">l and change 
  them</span>, and 
  check bear<span style="color:#007F00">i</span>ng&nbsp;and hous<span style="color:#007F00">i</span>ng 
  is OK or not.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr"><span dir="LTR">
  Remove the packing and the solid gland and change them.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr"><span dir="LTR">
  Remove the poppet valve to check all inside components and turn on.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr"><span dir="LTR">
  Remove the lance and  tubes of steam and air, check for cracks</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr"><span dir="LTR">
  Remove&nbsp;carriage rollers check for wear, change if needed</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr">
  Check and grease the chain if necessary at figure 1</li>
  <li dir="ltr">
  <p class="MsoNormal" style="margin-top: 0; margin-bottom: 8" align="left" dir="ltr"><span dir="LTR">
  Support the carriage by means of a hoist through the access hole in the top of 
  the beam Remove the two short carriage support angles at the rear of the beam 
  and lower the carriage </span></li>
</ol>
</FONT>
<FONT face=Arial>
<p class="MsoNormal" style="margin-top: 0; margin-bottom: 0">
<font face="Arial" size="4">
Carriage Reassembly</font></p>
</FONT>
<FONT face="Times New Roman">
<blockquote>
<p class="MsoNormal" style="margin-top:0;margin-bottom:
0cm;margin-bottom:0;" align="justify">The carriage 
should be reassembled in the <u>revers<span dir="ltr">e</span></u><span dir="ltr"> order of disassembly. This order of 
assembly will elimina<span style="color:#007F00">t</span>e interference problems 
wi<span style="color:#007F00">t</span>h each previously assembled group of parts 
see&nbsp;figure</span><span dir="LTR"> 1.</span></p>
</FONT>
</blockquote>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>
<p dir="ltr" align="left">
<img border="0" src="graphics/SB-003-01.gif" width="698" height="317"></p>
<p>&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p>&nbsp;&nbsp; </p>
<p>&nbsp;</p>
<p><img border="0" src="graphics/SB-003-02.jpg" width="566" height="735"></p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="68%" id="AutoNumber2" height="123">
  <tr>
    <td width="9%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="10">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Detail</font></td>
    <td width="27%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="10">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Part No.</font></td>
    <td width="52%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="10">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Description</font></td>
    <td width="17%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Required.</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Per order</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Valve body</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="99" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="99" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">344381-1033<br>
    309785-1129<br>
    301551-0112<br>
    344954-1121<br>
    344286-1122</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="99" align="center" valign="top">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Valve stem &amp; Disc Assembly<br>
    Flexible valve disc<br>
    Retainer washer<br>
    Valve stem retainer nut<br>
    Valve stem&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; (88.3 
    mm)</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="99" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br>
    1<br>
    1<br>
    1<br>
    1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">309786-1128</font></p>
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    310-671-1116</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Flexible valve seat (original 3.475 O.D.<br>
    Flexible valve set (replacement 3.507 O.D.)</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br>
    1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302028-0115</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Pressure control disc&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    (99.1&nbsp; mm)</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">342928-1136</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Valve stem guide</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301167-2114<br>
    301167-2114</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Valve guide washer (Aluminum - standard)<br>
    Valve guide washer (Copper - Alternate)</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br>
    1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302032-0119</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Packing Nut</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">347691-010A</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve stem packing (standard non - asbestos)</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1 Set</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302051-0115</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve spring</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301808-0113</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve spring retainer</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">11</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301142-0118</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve yoke</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">12</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301235-0116</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve yoke pin</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">13</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301158-0119</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Trigger pin</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">14</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">309183-0129</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Trigger</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">15</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305590-0116</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10x3.50 Long stud</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">16</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302027-0116</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Packing washer</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="32" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">17</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="32" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">304634-0117</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="32" align="left" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Gasket</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="32" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">18</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">343975-1128</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4 Hex pipe plug</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">19</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">343632-1131</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Lock pin plug</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">20</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863607-1716</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/32 x 1/2 Cotter pin</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">21</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863607-1934</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/8 x 1-1/4 Cotter pin</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">22</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">101237-6115</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10Heavy hex nut</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">23</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0003</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Lubricating 
    fitting</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
</table>
<p>&nbsp;</p>
<p><img border="0" src="graphics/SB-003-03.jpg" width="659" height="859"></p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="64%" id="AutoNumber2" height="1">
  <tr>
    <td width="11%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Detail</font></td>
    <td width="25%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Part No.</font></td>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Description</font></td>
    <td width="13%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Required.</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">327178-1027</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Pivot Block Assembly </font> </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0009</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Lubricating Fitting</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">348580-010C</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Poppet arm</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">323288-1023<br>
    323412-1022</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Cam Assembly (right hand)<br>
    Cam Assembly (left hand)</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br>
    1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305670-1117</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Block</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;
    </font>
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305666-0115</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">309428-0116</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Shoulder 
    Bolt</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">327882-1123</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Spacer 
    Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1
    </font> </td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">907920-0007</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Retaining ring</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869068-0012</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1-1/2 x.751/.757 Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">11</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">907920-0008</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Retaining 
    Ring</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">12</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0003</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Lubricating Fitting</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">13</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">901118-0049</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Bearing</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">14</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0010</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Lubricating Fitting</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">15</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869016-3200</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4 
    Split Lock Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">16</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863015-3200</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10Hex nut</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">17</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863007-6000</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5/8-18 Hex 
    Jam Nut</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">18</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">350654-000A</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Poppet 
    Valve Assembly</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">19</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">317030-1125</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Poppet 
    Valve Bracket</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">20</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305590-0116</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10 x 3-1/2 
    Stud</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">21</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">101237-6115</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10 Heavy 
    Hex Nut</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">22</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">304634-0117</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Feed 
    Tube Gasket </font> </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">23</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">865025-2736</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/8-16 x 1-1/2 Hex 
    Head Cap Screw </font> </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">24</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869016-2700</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/8 
    Split Lock Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">25</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">304535-0117</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Clamping 
    Flange</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">27</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">308565-0111</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Flange</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">28</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869016-2900</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/2 
    Split Lock Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">29</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">865005-2941</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    1/2-13 x 2-1/4 Hex Head Cap Screw</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">30</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863015-2900</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/2-13 Hex 
    Nut</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">31</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863631-2536</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/4 x 1-1/2 Roll 
    Pin</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">32</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">865005-2938</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    1/2-13 Hex Head Cap Screw</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    </tr>
</table>


<!-- Chatbot JS -->
<script src="../../arabic_web/chatbot.js"></script>
</body></HTML>