<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
SB-003-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED
</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>


<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:24.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
</STYLE>
</HEAD>
<BODY background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=609>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=514>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=318>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font size="2" face="Arial">Soot  Blowers<span dir="ltr"> Retractable, </span>Semi-Retractable</font></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B>
      <FONT 
      face=Arial size=2>IK 525 B</FONT></B></P>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><font size="2" face="Arial">Diamond - USA</font></B></P></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp; SB-003-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=178>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN></FONT></SPAN></B><FONT face=Arial 
      size=2><b> Ayon Moussa PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=201>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
      &nbsp;&nbsp;<B><FONT face=Arial size=2> APPROVED</FONT></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=318>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Major maintenance Procedures (P1-Y5)</FONT></B></p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=181><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1>&nbsp; 05 July 2004</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=181><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1>&nbsp; July 
    2009</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" align="justify">
<span dir="ltr"><font face="Times New Roman" size="3">This document outlines the </font></span>
<font size="3">major maintenance procedures</font><span dir="ltr"><font size="3"> 
P2</font><font face="Times New Roman" size="3">, 
which must be performed </font></span>
<font face="Times New Roman">every<span lang="en-us"> five</span> years </font><span dir="ltr"><font face="Times New Roman" size="3">
indicated&nbsp;by Y5 in the above title block<span lang="en-us">.</span></font></span></p>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 0px; LINE-HEIGHT: 100%" align="justify">
&nbsp;</p>

<P align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">The <span dir="ltr">
soot blower used for cleaning superheater, reheater, economizer tubes, and 
regenerative air heater baskets.</span></P>
<P align="justify" dir="ltr" style="margin-top: 0; margin-bottom: 8">
<span dir="ltr">The first draft initiated by eng. Abdalla M. Abdalla, reviewed 
by directed by eng: Gamal Arafa, revised by quality control eng. Samir Abd el-Gelil 
at edec, accepted by general director eng. M. Abd el-salam, approved by eng: 
Michael Go</span>erge: head sector of Ayoun Moussa Steam Power Station 2x320 MW, 
and certified by eng. Aly Mostafa Al Lethy EDEPC inspection and quality 
control head sector </P>
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:20.0pt;margin-bottom:
0cm;margin-left:2.0pt;margin-bottom:.0001pt" dir="ltr"><b><font face="Arial">
Technical Specification</font></b></p>
<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" height="98" width="358" dir="ltr">
  <tr style="page-break-inside: avoid; height: 32.25pt" dir="ltr">
    <td valign="middle" style="width: 203; height: 21; border: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr" align="left">
    <span style="font-family: Arial">Item</span></td>
    <td valign="middle" style="width: 219; height: 21; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1.0pt solid windowtext; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr" align="left">
    <font face="Arial">Soot Blower</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 19.25pt" dir="ltr">
    <td valign="middle" style="width: 203; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><span style="font-family: Arial">
    No of </span><font face="Arial">Soot blowers</font></td>
    <td valign="middle" style="width: 219; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><font face="Arial">22 
    for each Boiler</font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 36.25pt" dir="ltr">
    <td valign="top" style="width: 203; height: 35; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><font face="Arial">Soot blower type</font></p>
    </td>
    <td valign="middle" style="width: 219; height: 35; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr" align="left">
    <span dir="ltr"><font face="Arial">1.</font><span style="font-style:normal; font-variant:normal; font-weight:normal; font-family:Arial"><font size="2">
    </font> </span>
    </span><font face="Arial">
    <span dir="ltr">Retractable</span></font></p>
    <p class="MsoNormal" style="margin:0 4; " dir="ltr" align="left">
    <font face="Arial">2. Semi-Retractable</font></p>
    </td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.8pt" dir="ltr">
    <td valign="middle" style="width: 203; height: 20; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><font face="Arial">Manufacture</font></td>
    <td valign="middle" style="width: 219; height: 20; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><font face="Arial">Diamond - USA</font></td>
  </tr>
</table>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman"><span style="line-height: 150%" dir="ltr">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category</span></font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">Safety fence with caution marks 
  surrounding the work area is required, </font></li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  <font face="Times New Roman">Wear your safety helmet, shoes ... etc</font></li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  Isolate the 
  circuit breaker for the motor of this soot blower</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  Isolate the 
  electrical cable f<span style="color:green">e</span>eding of the motor of this 
  soot blower</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  The soot blower 
  must be isolated mechanically by closing suction and delivery valve</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Complete maintenance tool set</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Cleaning fluid, Manual puller,</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Suitable lifting device Feeler gauge</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Hammer,
  Air wrench&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 10" dir="ltr">Work to be Carried Out</P>
</B>
<p class="MsoNormal" style="margin-top:14.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">
<span style="font-size:14.0pt;font-family:Arial;
color:#333333">Adjustment with Solid Ring Packing</span></p>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="color:black">Run the carriage forward (a few inches) to provide a 
  working clearance between the bulkhead and the rear of the SG (solid gland)</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="color:black">Thread the SG out of the hub until the first locking 
  slot (total of 6) aligns with a locking notch (total of 4) in the rear of the 
  hub</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="color:black">Connect the motor power supply and return the 
  carriage to the rear stop position Precautions must be taken to avoid binding 
  with the poppet valve turn on linkage and/or hard stop the SG into the poppet 
  valve mounting hardware Open the blowing medium isolation valve and pressurize 
  the piping upstream of the poppet valve</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="color:black">&nbsp;Notify &quot;Operations&quot; that the soot blower will be 
  test run</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="color:black">&nbsp;Run the soot blower, check for leakage or other 
  problems&nbsp;&nbsp; Make corrections/repairs as required</span></li>
  <li>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8">
  <span style="color:black">If there is no leakage or other problems found, 
  notify &quot;Operations&quot; that the soot blower may be placed into normal service</span></li>
</ol>
</FONT>
<FONT face=Arial size="4">
<p class="MsoNormal" style="margin-top:14.0pt;text-align:left;direction:ltr;
unicode-bidi:embed">
<span style="font-family:Arial;
color:#333333">Solid Ring Packing Replacement</span></FONT><FONT face=Arial size=5><b>&nbsp;</b></p>
</FONT>
<FONT face="Times New Roman">
<blockquote>
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  It is recommended that complete packing set be replaced for maximum service 
  life, since the total packing set height for the 5 ring set (2 end rings and 3 
  seal rings) is 18&quot; (4572 mm) and the SG can adjust for about 75&quot; (1905 mm) </p>
</blockquote>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Notify &quot;Operations&quot; that the soot blower is being removed from remote service 
  control</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Isolate the Mowing medium upstream of the poppet valve and relieve any trapped 
  pressure Precautions should be taken to prevent any pressure buildup from an 
  upstream isolation valve</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Disconnect the poppet valve turn on linkage and run the carriage forward 
  approximately 10-12 inches (254 mm - 3048 mm)</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;Disable the motor power supply</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the locking key from the SG </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Using the spanner wrench, unthread the SG from the hub </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  disconnect the feed tube from the poppet valve and slide it towards the 
  carriage Do this until there is adequate clearance between the end of the feed 
  tube and bulkhead to remove the SG assembly and packing</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the SG assembly by sliding it off of the feed tube</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  If the packing set is only partially being replaced, remove the rear rings as 
  required The rear end ring <u>must</u> be replaced when adding rings Do not 
  damage/disturb the remaining rings or the front bushing</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  If the complete packing set is being replaced, remove the packing rings and 
  the front bushing The front bushing designed for use with the 5 ring packing 
  set has two threaded holes (#10-24 @ 180) for pulling the bushing from the 
  carriage hub</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  In some situations it may be necessary to support the hub end of the lance 
  tube and unbolt it from the carriage By doing this, the feed tube can be 
  pushed through the carriage hub to remove the front bushing and packing Also, 
  the hub is clear for cleaning</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove the packing rings with a flexible packing hook Direct the hook to avoid 
  damaging the feed tube or hub bore<br>
  <br>
&nbsp;</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Clean the hub cavity packing bore and the internal threads to remove any 
  debris/residue A solvent may be required to remove all residue</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Inspect the front bushing, the rear bushing and clean or replace as required 
  The rear bushing is lightly pressed into the SG</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Slide the feed tube through the carriage hub and connect the lance flange to 
  the hub flange A new sealing gasket must always be used The feed tube may be 
  pulled by using a short piece of bar or tubing with an 0 D slightly&nbsp; smaller 
  than the feed tube I D The use of 0 D gripping devices can damage the 0 D 
  sealing surface</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Install the front bushing over the feed tube (small pilot diameter towards 
  hub) and into the hub cavity The flat end of the packing tool assembly may be 
  used to seat the bushing at the hub shoulder It may help to slightly raise the 
  feed tube to pilot the bushing into the small hub bore If the bushing is not 
  seated in the hub properly, the packing and SG will be out of position</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Remove any raised metal on the feed tube 0 D with crocus cloth over a file or 
  use a fine stone Check the end, mounting threads or snap ring groove, P/N and 
  logo marking</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Before placing each section of the sealing ring packing over the feed tube, 
  place the I D of the conical ring over the thumbnail and while rotating the 
  packing slightly roll the sharp comer of the packing which first contacts the 
  feed tube Remember that the packing seal rings are conically pointed towards 
  the front busing This slightly increases the diameter and makes a nice 
  lead-in, and prevents damage of the packing I D</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Slide each ring of packing (use proper sequence and bevel towards the front 
  bushing) to the full in position and seat it with 3 to 4 solid impacts of the 
  packing tool The bevel on the end of the packing tool must match the bevel of 
  the packing rings The split end rings must be installed with the single skive 
  cuts overlapping properly</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Slide the SG over the feed tube and thread into the hub until it makes contact 
  with the packing Do not tighten</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Connect the feed tube and poppet valve as directed in the soot blower 
  instruction manual A new sealing gasket, proper lubrication and proper 
  torquing must always be used</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;Using the spanner wrench, thread the SG into the hub until there is adequate 
  preload on the packing or use the spanner wrench with a torque wrench and 
  torque the gland to 180 in-lb (2033 NM) For specific torque instructions,</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;Thread the SG out of the hub until the first locking slot (total of 6) aligns 
  with a locking notch (total of 4) in the rear of the hub</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Install the locking key using the ??10-32 screw and lock washer Make certain 
  the locking key is fully engaged in the notch of the hub before tightening the 
  screw </li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  connect the motor supply and return the carriage to the rear stop position 
  Precautions must be taken to avoid binding with the poppet valve turn on 
  linkage and/or hard stop the SG into the poppet valve mounting hardware Open 
  the blowing medium isolation valve and pressurize the piping upstream of the 
  poppet valve</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Notify &quot;Operations&quot; that the soot blower will be test run</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  Run the soot blower, check for leakage or other problems&nbsp;&nbsp; Make 
  corrections/repairs as required</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  If there is no leakage or other problems found, notify &quot;Operations&quot; that the 
  soot blower may be placed into normal service</li>
</ol>
</FONT>
<FONT face=Arial size=5>
<B>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
&nbsp;</p>
</B>
<p class="MsoNormal" style="text-align:justify;text-justify:kashida;text-kashida:
0%;direction:ltr;unicode-bidi:embed">
<span style="font-size:14.0pt;
font-family:Arial">Solid Gland Torque Instr<span style="color:#007F00">u</span>ctions</span></p>
</FONT>
<FONT face="Times New Roman">
<blockquote>
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed" dir="ltr">
  <span dir="ltr">Torquing of the solid gland requires the use of the spanner 
  wrench and torque wrench with a 1/2&quot; drive The net torque value applied to the 
  solid gland is based on two factors:</span>&nbsp;</p>
</blockquote>
</FONT>
<FONT face=Arial size="4">
<p class="MsoNormal" style="text-align: left; text-kashida: 0%; direction: ltr; unicode-bidi: embed" dir="ltr">
Working Wrench Length</p>
</FONT>
<FONT face="Times New Roman">
<blockquote>
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The working length is a feature of the specific torque wrench design and is 
  not the actual physical length of the torque wrench</p>
</blockquote>
</FONT>
<FONT face=Arial size="4">
<p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
Offset Angle<B>
</p>
</B>
</FONT>
<FONT face="Times New Roman">
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  The offset angle is that angle between the axis of the spanner wrench handle 
  and the axis of the torque wrench If the handle on the spanner wrench and the 
  torque wrench are in line, the offset angle is 0</li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: justify; text-kashida: 0%; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  &nbsp;The gland torque value of 180 in-lb (2033 NM) is based on a torque wrench 
  with a &quot;working length&quot; of 65 inches (1651 mm) with a 0 &quot;offset angle&quot; with 
  the spanner wrench handle</li>
</ol>
</FONT>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>
<p dir="ltr" align="left">
<img border="0" src="graphics/SB-003-01.gif" width="698" height="317"></p>
<p>&nbsp;&nbsp;&nbsp;&nbsp; </p>
<p>&nbsp;&nbsp; </p>
<p>&nbsp;</p>
<p><img border="0" src="graphics/SB-003-02.jpg" width="566" height="735"></p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="68%" id="AutoNumber2" height="123">
  <tr>
    <td width="9%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="10">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Detail</font></td>
    <td width="27%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="10">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Part No.</font></td>
    <td width="52%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="10">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Description</font></td>
    <td width="17%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Required.</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Per order</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Valve body</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="99" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="99" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">344381-1033<br>
    309785-1129<br>
    301551-0112<br>
    344954-1121<br>
    344286-1122</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="99" align="center" valign="top">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Valve stem &amp; Disc Assembly<br>
    Flexible valve disc<br>
    Retainer washer<br>
    Valve stem retainer nut<br>
    Valve stem&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; (88.3 
    mm)</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="99" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br>
    1<br>
    1<br>
    1<br>
    1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">309786-1128</font></p>
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    310-671-1116</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Flexible valve seat (original 3.475 O.D.<br>
    Flexible valve set (replacement 3.507 O.D.)</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br>
    1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302028-0115</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Pressure control disc&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
    (99.1&nbsp; mm)</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">342928-1136</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Valve stem guide</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301167-2114<br>
    301167-2114</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Valve guide washer (Aluminum - standard)<br>
    Valve guide washer (Copper - Alternate)</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br>
    1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302032-0119</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Packing Nut</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">347691-010A</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve stem packing (standard non - asbestos)</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1 Set</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302051-0115</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve spring</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301808-0113</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve spring retainer</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">11</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301142-0118</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve yoke</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">12</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301235-0116</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Valve yoke pin</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">13</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">301158-0119</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Trigger pin</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">14</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">309183-0129</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Trigger</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">15</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305590-0116</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10x3.50 Long stud</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">16</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">302027-0116</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Packing washer</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="32" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">17</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="32" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">304634-0117</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="32" align="left" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Gasket</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="32" align="center" valign="top">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2">
    </td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">18</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">343975-1128</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4 Hex pipe plug</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">19</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">343632-1131</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Lock pin plug</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">20</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863607-1716</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/32 x 1/2 Cotter pin</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">21</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863607-1934</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/8 x 1-1/4 Cotter pin</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">22</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">101237-6115</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10Heavy hex nut</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="9%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">23</font></td>
    <td width="24%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0003</font></td>
    <td width="50%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Lubricating 
    fitting</font></td>
    <td width="17%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
</table>
<p>&nbsp;</p>
<p><img border="0" src="graphics/SB-003-03.jpg" width="659" height="859"></p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<p>&nbsp;</p>
<table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="64%" id="AutoNumber2" height="1">
  <tr>
    <td width="11%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Detail</font></td>
    <td width="25%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Part No.</font></td>
    <td width="50%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="16">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Description</font></td>
    <td width="13%" dir="ltr" style="border-style: none; border-width: medium" align="center" height="25">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Required.</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">327178-1027</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Pivot Block Assembly </font> </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0009</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Lubricating Fitting</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">348580-010C</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Poppet arm</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">323288-1023<br>
    323412-1022</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Cam Assembly (right hand)<br>
    Cam Assembly (left hand)</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1<br>
    1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305670-1117</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Block</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;
    </font>
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305666-0115</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p align="left" style="margin-top: 2; margin-bottom: 2">
    <font face="Arial" size="2">Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">7</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">309428-0116</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Shoulder 
    Bolt</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">8</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">327882-1123</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Spacer 
    Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1
    </font> </td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">9</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">907920-0007</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Retaining ring</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">10</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869068-0012</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1-1/2 x.751/.757 Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">11</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">907920-0008</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Retaining 
    Ring</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">12</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0003</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Lubricating Fitting</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">13</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">901118-0049</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Bearing</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">14</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">906902-0010</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    Lubricating Fitting</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="11%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">15</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869016-3200</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4 
    Split Lock Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">16</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863015-3200</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10Hex nut</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">17</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863007-6000</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">5/8-18 Hex 
    Jam Nut</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">18</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">350654-000A</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Poppet 
    Valve Assembly</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">19</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">317030-1125</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Poppet 
    Valve Bracket</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">20</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">305590-0116</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10 x 3-1/2 
    Stud</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">21</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">101237-6115</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/4-10 Heavy 
    Hex Nut</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">22</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">304634-0117</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Feed 
    Tube Gasket </font> </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">23</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">865025-2736</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/8-16 x 1-1/2 Hex 
    Head Cap Screw </font> </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">24</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869016-2700</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">3/8 
    Split Lock Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">25</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">304535-0117</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Clamping 
    Flange</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">27</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">308565-0111</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">Flange</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="left">
    <p style="margin-top: 0; margin-bottom: 0"><font face="Arial" size="2">&nbsp;&nbsp;
    </font>
    </td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="1" align="center">
    <p style="margin-top: 0; margin-bottom: 0">
    </td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">28</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">869016-2900</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/2 
    Split Lock Washer</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">6</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">29</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">865005-2941</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    1/2-13 x 2-1/4 Hex Head Cap Screw</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">30</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863015-2900</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/2-13 Hex 
    Nut</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">4</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">31</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">863631-2536</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">1/4 x 1-1/2 Roll 
    Pin</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    </tr>
  <tr>
    <td width="10%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">32</font></td>
    <td width="16%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">865005-2938</font></td>
    <td width="36%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="left">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">
    1/2-13 Hex Head Cap Screw</font></td>
    <td width="39%" style="border-style: none; border-width: medium" dir="ltr" height="17" align="center">
    <p style="margin-top: 2; margin-bottom: 2"><font face="Arial" size="2">2</font></td>
    </tr>
</table>

</BODY></HTML>