<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
SB-004-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED </TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>

<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h2
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:12.0pt;
	font-family:"Aachen BT";
	text-decoration:underline;
	text-underline:double; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	line-height:150%;
	page-break-after:avoid;
	font-size:14.0pt;
	font-family:"Times New Roman";
	font-style:italic;
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
span.GramE
	{}
span.SpellE
	{}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">

<table BORDER="1" CELLSPACING="1" CELLPADDING="7" WIDTH="599" height="1" align="left" dir="ltr">
  <tr>
    <b>
    <td WIDTH="55" VALIGN="TOP" ROWSPAN="6" HEIGHT="1" dir="ltr">
    <p align="left">
    <b>
    <img border="0" src="../../images/mpis-1.gif" width="59" height="199"></b></td>
    <td WIDTH="504" VALIGN="TOP" COLSPAN="2" HEIGHT="1" dir="ltr">
      <table border="0" width="100%" dir="ltr">
        <tr>
          <td width="44%" dir="ltr">
            <p align="left" dir="ltr"><b><font face="Arial" size="5">Power Stations</font></b></p>
          </td>
          <b>
          <td width="96%" align="right" dir="ltr">
            <p dir="ltr"><font FACE="Arial" SIZE="5"><b>Technical Procedure </x1>
            </b></font></p>
          </td>
          </tr>
        </table>
      </b></td>
    </b>
  </tr>
  <tr>
    <td WIDTH="284" VALIGN="TOP" ROWSPAN="3" HEIGHT="77" dir="ltr">
    <p align="left" style="margin-top: 0; margin-bottom: 0"><b><font FACE="Arial" SIZE="1">Equipment:<br>
      </font></b><span
  style='font-family:Arial'><b><font size="2">Soot Blowing System,<br>
    Bred Diamond <br>
    Retractable Soot Blower</font></b></span><p align="left" style="margin-top: 0; margin-bottom: 0"><span
  style='font-family:Arial'><b><font size="2">IK 300 </font></b></span>
    <p align="left" style="margin-top: 0; margin-bottom: 0"><span
  style='font-family:Arial'><b><font size="2">ANSALDO, DBGV</font></b></span><o:p></o:p></td>
    <td WIDTH="202" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p align="left"><font FACE="Arial" SIZE="1">Document
      No:<b> </b></font><b><span style="font-size: 10.0pt; font-family: Arial">&nbsp;&nbsp;&nbsp; 
    SB-004-r0</span></b></td>
  </tr>
  <tr>
    <td WIDTH="202" VALIGN="TOP" HEIGHT="22" dir="ltr">
    <p align="left"><font FACE="Arial" SIZE="1">
    Issued to:&nbsp;</font><b><font size="2" face="Arial"> Shoubra El-Khimah
PS</font></b></td>
  </tr>
  <tr>
    <td WIDTH="202" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left" dir="ltr"><font FACE="Arial" SIZE="1">Status:</font>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
    <font face="Arial" size="2"><b>&nbsp; </b></font>
    <b><font face="Arial" size="2">APPROVED</font></b></td>
  </tr>
  <tr>
    <td WIDTH="284" VALIGN="TOP" ROWSPAN="2" HEIGHT="1" dir="ltr">
    <p align="left"><b><font FACE="Arial" SIZE="1">Procedure:<br>
      </font>
    </b>
    <span dir="ltr"><b><font face="Arial" size="2">Equipment Inspection </font>
    </b></span><b>
    <span dir="ltr"><font FACE="Arial" SIZE="2">&nbsp;</font></span><font size="2"><span style='font-family:Arial'>(I1 
    - M6)</span></font></b></td>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="33" dir="ltr">
    <p align="left"><font FACE="Arial" SIZE="1"><b>
    Approved Date:&nbsp;&nbsp;&nbsp; &nbsp;27 Nov 2005</b></font></td>
  </tr>
  <tr>
    <td WIDTH="195" VALIGN="TOP" HEIGHT="1" dir="ltr">
    <p align="left">
    <b>
    <font FACE="Arial" SIZE="1">Date</font></b><font FACE="Arial" SIZE="1"><b> 
    to be Reviewed:&nbsp;&nbsp; Nov 2010</b></font></td>
  </tr>
</table>

<P dir="ltr" align="left">&nbsp;</P>

<P dir="ltr" align="left">&nbsp;</P>

<P dir="ltr" align="left">&nbsp;</P>

<P dir="ltr" align="left">&nbsp;</P>

<P dir="ltr" align="left">&nbsp;</P>

<P dir="ltr" align="left">&nbsp;</P>

<P dir="ltr" align="left">&nbsp;</P>

<P dir="ltr" align="left"><B><FONT face=Arial size=5>Introduction</FONT></B></P>

<blockquote dir="ltr">
<p class="MsoBodyTextIndent" style="text-indent:0cm; margin-top:0; margin-bottom:10; line-height:150%" dir="ltr" align="left">
<span style="font-size: 12.0pt; font-weight: normal" dir="ltr">This document 
outlines the equipment inspection I1, which must be performed every six months 
as indicated by M6 in the above title block.&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; </span></p>

<p style='margin-top:0;margin-right:0;margin-bottom:0cm;margin-left:0;
margin-bottom:8;text-align:left;text-kashida:
0%;mso-list:l4 level1 lfo2;tab-stops:list 36.0pt' dir="ltr"><span dir=LTR>The purpose of the soot blowing
system (1/unit) is to clean the soot's deposits from the exterior surfaces of the
boiler, super heater, reheaters, economizer and air preheatrs blowing frequency
is determined by visual inspection of boiler surface by monitoring steam
temperature</span></p>

<p style='margin:0; mso-list:l0 level1 lfo4;tab-stops:
list 36.0pt' dir="ltr" align="left"><u>Technical data:</u></p>

  <table border="1" cellpadding="0" cellspacing="0" style="border-collapse: collapse; border-width: 0" bordercolor="#111111" width="70%" id="AutoNumber1" height="1" dir="ltr">
    <tr>
<FONT face="Times New Roman">
      <td width="100%" colspan="2" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <p style="margin-top: 1; margin-bottom: 1" dir="ltr" align="left">
<FONT face="Times New Roman">
&nbsp;IK full stroke {lance
     travel = 6350mm) quantity 24</FONT></td>

</FONT>
    </tr>
    <tr>
<FONT face="Times New Roman">
      <td width="49%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr" align="left">
<FONT face="Times New Roman">
      Steam consumption = 4500
     Kg/hr</FONT></td>
      <td width="51%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr" align="left">
<FONT face="Times New Roman">
      Blow time : 4 mint</FONT></td>

</FONT>
    </tr>
    <tr>
<FONT face="Times New Roman">
      <td width="49%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr" align="left">
<FONT face="Times New Roman">
      Blowing time : 9 mint</FONT></td>
      <td width="51%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr" align="left">
<FONT face="Times New Roman">
      Daily cycle : 3</FONT></td>

</FONT>
    </tr>
    <tr>
<FONT face="Times New Roman">
      <td width="49%" style="border-style: none; border-width: medium" height="21" dir="ltr">
      <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr" align="left">
<FONT face="Times New Roman">
      Daily cycle : 3</FONT></td>
      <td width="51%" style="border-style: none; border-width: medium" height="21" dir="ltr">
      <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr" align="left">
<FONT face="Times New Roman">
      Multi Nozzle {for air
     heater}</FONT></td>

</FONT>
    </tr>
    <tr>
<FONT face="Times New Roman">
      <td width="49%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr" align="left">
<FONT face="Times New Roman">
      IK half stroke {lance
     travel = 3050mm)

</FONT>
      </td>
      <td width="51%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr" align="left">
<FONT face="Times New Roman">
      Quantity = 2</FONT></td>

</FONT>
    </tr>
    <tr>
<FONT face="Times New Roman">
      <td width="49%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr" align="left">
<FONT face="Times New Roman">
      Quantity = 6</FONT></td>
      <td width="51%" style="border-style: none; border-width: medium" height="1" dir="ltr">
      <p style="margin-left: 4; margin-top: 1; margin-bottom: 1" dir="ltr" align="left">
<FONT face="Times New Roman">
      Steam consumption = 1000
     Kg/hr</FONT></td>

</FONT>
    </tr>
    <tr>
<FONT face="Times New Roman">
      <td width="49%" style="border-style: none; border-width: medium" height="17" dir="ltr">
      <p style="margin-left: 4" dir="ltr" align="left">
<FONT face="Times New Roman">
      Steam consumption = 4500
     Kg/hr</FONT></td>
      <td width="51%" style="border-style: none; border-width: medium" height="17" dir="ltr">
      <p style="margin-left: 4" dir="ltr" align="left">
<FONT face="Times New Roman">
      Blow time= 68 mint</FONT></td>

</FONT>
    </tr>
  </table>
<p style="margin-left: 0; margin-right: 0; margin-top: 0; margin-bottom: 8" dir="ltr" align="justify">
<font face="Times New Roman"><span dir="LTR">The first draft initiated by eng. 
Ali El-Safoury, tested by eng. Mohamed Anwar Ghazy, accepted by general director 
eng. Gamal Abd El-Meguid El-Safoury, approved by eng. Mohamed El-Tahawy: head 
sector of Shoubra El-Khimah PS.</span></font></p>
<p dir="ltr" style="MARGIN-TOP: 0px; MARGIN-BOTTOM: 8px" align="justify">
<font face="Times New Roman">This document revised by eng. <span dir="LTR">Nageh 
Soliman Shousha: CEPC quality control director, and certified by eng. </span>
Afaf Ebrahim El-Dib: CEPC inspection &amp; quality control's Head Sector and MPIS 
coordinator.</font></p>
</blockquote>

<P dir="ltr" align="left"><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul dir="ltr">
  <li dir="ltr">

<p style='mso-list:l4 level1 lfo2;tab-stops:
list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span dir=LTR>Work order must be issued and the
qualified maintenance staff should the suitable safety category</span></p>

  </li>
  <li dir="ltr">

<p style='mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span dir=LTR>Safety fence like ropes with
caution marks surrounding the work area</span></p>

  </li>

<font face="Times New Roman">
  <li dir="ltr">
    <p style="MARGIN-TOP: 0; MARGIN-BOTTOM: 8" dir="ltr" align="left"><span dir="ltr">
    Wear safety and healthy equipment as safety helmet, safety shoes ... etc.</span></p>
    </font>
  <li dir="ltr">

<p style='mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span dir=LTR>Isolate the circuit breaker of P/P
motor</span></p>

  </li>
  <li dir="ltr">

<p style='mso-list:l3 level1 lfo6;tab-stops:
list 36.0pt; margin-left:0; margin-right:0; margin-top:0; margin-bottom:8' dir="ltr" align="left"><span dir=LTR>Disconnect electric terminals of
the motor</span></p>

  </li>
</ul>
<P dir="ltr" align="left"><B><FONT face=Arial size=5>Tools and Equipment</FONT></B></P>
<ul>
  <li dir="ltr">
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
<FONT face="Times New Roman">

<span dir="ltr">Standard mech. tool set</span></FONT></P>
  </li>
  <li dir="ltr">
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
<FONT face="Times New Roman">

<span dir="ltr">Grease gun</span></FONT></P>
  <li>
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Grease Mobiplex 47</font></P>
  </li>
  <li>
<P dir="ltr" align="left" style="margin-top: 0; margin-bottom: 8">
<font face="Times New Roman">Oil Mobil gear 624</font></P>
  </li>
<FONT face="Times New Roman">

</ul>

</FONT>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 0" dir="ltr">Work to be Carried Out</P>
</B>
</FONT>
<FONT face="Times New Roman">
<ol style="margin-bottom: 0cm" dir="ltr">
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt' dir="ltr" align="left"><span dir=LTR>Check mobil pipe contact with rollers
adjust for contact</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt' dir="ltr" align="left"><span dir=LTR>Tighten gland bolts for sealing joint
between fixed pipe and mobil piping to prevent leak  change it if necessary</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt' dir="ltr" align="left"><span dir=LTR>Adjust flow rate and press. After poppet
V/V</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt' dir="ltr" align="left"><span dir=LTR><span class=SpellE>Regrease</span> 
all grease fittings for rollers and carriage </span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt' dir="ltr" align="left"><span dir=LTR>Clean driver chains for carriage with
solvent and relubricate and coat with film liquid parffing 
molykote (using chemical or organic material)</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt' dir="ltr" align="left"><span dir=LTR>
Change oil driver gear box and carriage gear </span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt' dir="ltr" align="left"><span dir=LTR>Tighten flange bolts of poppet V/V to
prevent leak</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt' dir="ltr" align="left"><span dir=LTR>Check alignment of source shaft</span></p>

  </li>
  <li dir="ltr">

<p style='margin-top:0;margin-right:0;margin-bottom:8;margin-left:
0;mso-list:l5 level2 lfo9;tab-stops:list 36.0pt 72.0pt' dir="ltr" align="left"><span dir=LTR>
Check sealing air flow or adjust it.</span></p>

  </li>
</ol>

</FONT>
<P align=left dir="ltr"><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;Equipment 
Designation:&nbsp; <BR>Tested by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Signature:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Test Date:</FONT></B></P>

</BODY></HTML>