<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.0 Transitional//EN">
<!-- saved from url=(0086)file://\\Joe\read%20only\&#1605;&#1587;&#1578;&#1606;&#1583;&#1575;&#1578;%20&#1593;&#1576;&#1583;%20&#1575;&#1604;&#1605;&#1606;&#1593;&#1605;%20&#1575;&#1604;&#1575;&#1605;&#1575;&#1605;%20&#1588;&#1585;&#1602;%20&#1575;&#1604;&#1583;&#1604;&#1578;&#1575;\STS-000-r0.htm -->
<HTML xmlns:v="urn:schemas-microsoft-com:vml" xmlns:o="urn:schemas-microsoft-com:office:office" xmlns="http://www.w3.org/TR/REC-html40"><HEAD>
  <link rel="stylesheet" href="../../style.css"><TITLE>
SB-005-r0&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
APPROVED&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;
</TITLE>
<META content="text/html; charset=windows-1252" http-equiv=Content-Type>
<META content="Microsoft FrontPage 5.0" name=GENERATOR>
<META content=FrontPage.Editor.Document name=ProgId>


<STYLE>LI.MsoNormal {
	DIRECTION: rtl; FONT-FAMILY: "Times New Roman"; FONT-SIZE: 12pt; TEXT-ALIGN: right; unicode-bidi: embed; mso-style-parent: ""; margin-left:0cm; margin-right:0cm; margin-top:0cm; margin-bottom:0pt
}
 table.MsoNormalTable
	{mso-style-parent:"";
	font-size:10.0pt;
	font-family:"Times New Roman"}
h3
	{margin-top:0cm;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:18.0pt;
	margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:20.0pt;
	font-family:Verdana}
h1
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:16.0pt;
	font-family:"Times New Roman";
	margin-left:0cm; margin-right:0cm; margin-top:0cm}
h4
	{margin-bottom:.0001pt;
	page-break-after:avoid;
	font-size:18.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single; margin-left:0cm; margin-right:0cm; margin-top:0cm}
h6
	{margin-top:24.0pt;
	margin-right:0cm;
	margin-bottom:0cm;
	margin-left:0cm;
	margin-bottom:.0001pt;
	text-align:left;
	page-break-after:avoid;
	direction:rtl;
	unicode-bidi:embed;
	font-size:16.0pt;
	font-family:"Times New Roman";
	text-decoration:underline;
	text-underline:single}
</STYLE>
</HEAD>
<BODY bgproperties="fixed" background="../../images/approved%20mark.jpg">
<TABLE align=left border=1 cellPadding=7 cellSpacing=1 height=1 width=566>
  <TBODY>
  <TR><B>
    <TD height=1 rowSpan=6 vAlign=top width=55>
    <p style="margin-top: 0; margin-bottom: 0">
    <img border="0" src="../../images/mpis-1.gif" width="59" height="214"></TD>
    <TD align=left colSpan=2 dir=ltr height=1 vAlign=top width=471>
      <TABLE border=0 dir=ltr width="100%">
        <TBODY>
        <TR>
          <TD dir=ltr width="44%">
            <P align=left dir=ltr style="margin-top: 0; margin-bottom: 0"><B><FONT face=Arial size=5>Power 
            Station</FONT></B></P></TD><B>
          <TD align=right dir=ltr width="96%">
            <P align=right dir=ltr style="margin-top: 0; margin-bottom: 0"><FONT face=Arial size=5><B>Technical 
            Procedure </X1></B></FONT></P></TD></TR></TBODY></TABLE></B></TD></B></TR>
  <TR>
    <TD align=left dir=ltr height=77 rowSpan=3 vAlign=top width=295>
      <P dir=ltr style="MARGIN-BOTTOM: 0; MARGIN-TOP: 0"><B><FONT face=Arial 
      size=1>Equipment:<BR></FONT><font size="2" face="Arial">Soot  Blowers<span dir="ltr"> 
      for </span></font><span style="font-size:10.0pt;font-family:Arial">Long Retractable</span><span style="font-size: 10.0pt; font-family: Arial">,
      <br>
      Multi-Nozzles Blower, </span>
      <span style="font-size:10.0pt;font-family:Arial">Ljungstrom </span></B></P>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size: 10.0pt; font-family: Arial">F352/SF340 Severe 
      40, F241E, F 444</span></b></p>
      <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 0">
      <b><span style="font-size:10.0pt;font-family:Arial">Stein Industries</span><span style="font-size: 10.0pt; font-family: Arial">, 
      France</span></b></TD>
    <TD align=left dir=ltr height=33 vAlign=top width=158>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Document No:<B> </B></FONT><B><SPAN 
      style="FONT-FAMILY: Arial; FONT-SIZE: 10pt">&nbsp;&nbsp;SB-005-r0</SPAN></B></TD></TR>
  <TR>
    <TD align=left dir=ltr height=22 vAlign=top width=158>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Issued to:&nbsp; </FONT><B><SPAN style="FONT-FAMILY: Arial"><FONT 
      size=2><SPAN lang=ar-eg>&nbsp;</SPAN></FONT></SPAN></B><FONT face=Arial 
      size=2><b>&nbsp;&nbsp;&nbsp;&nbsp; Ataka PS</b></FONT></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 vAlign=top width=181>
    <p style="margin-top: 0; margin-bottom: 0"><FONT face=Arial 
      size=1>Status:</FONT>&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;<b><font face="Arial" size="2"> 
    APPROVED&nbsp;&nbsp;</font></b></TD></TR>
  <TR>
    <TD align=left dir=ltr height=1 rowSpan=2 vAlign=top width=295>
    <p style="margin-top: 0; margin-bottom: 0"><B><FONT 
      face=Arial size=1>Procedure:<BR></FONT><FONT 
      face=Arial size=2>Equipment Inspection (I1-M1)</FONT></B></p>
    <p style="margin-top: 0; margin-bottom: 0">&nbsp;</TD><B>
    <TD align=left dir=ltr height=33 vAlign=top width=161><B>
    <FONT face=Arial 
      size=1>Approved </FONT></B><FONT face=Arial 
      size=1><B>Date: &nbsp;&nbsp;</B></FONT><B><FONT face=Arial 
      size=1> 26 Dec 2005</FONT></B></TD></B></TR>
  <TR><B>
    <TD align=left dir=ltr height=1 vAlign=top width=161><B><FONT face=Arial 
      size=1>Date</FONT></B><FONT face=Arial size=1><B> to be 
      Reviewed:&nbsp;&nbsp;</B></FONT><B><FONT face=Arial size=1> Dec 2010</FONT></B></TD></B></TR></TBODY></TABLE>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P>&nbsp;</P>
<P><B><FONT face=Arial size=5>Introduction</FONT></B></P>
<blockquote>
<p dir="ltr" style="MARGIN-TOP: 8; MARGIN-BOTTOM: 8; " align="justify">
<span dir="ltr">This document outlines the equipment inspection I1, which must 
be performed on a monthly bases as&nbsp; indicated&nbsp;by M1 in the above title block.</span></p>

<P align="justify" dir="ltr" style="margin-top: 8; margin-bottom: 8">
<span dir="ltr">The
soot blowers used to c<font face="Times New Roman">lean </font></span>
<span style="font-family: Times New Roman">Long Retractable, Multi-Nozzles 
Blower, Ljungstrom </span></P>
<p class="MsoNormal" style="margin-top:2.0pt;margin-right:20.0pt;margin-bottom:
0cm;margin-left:2.0pt;margin-bottom:.0001pt" dir="ltr"><b><font face="Arial">
Technical Specification</font></b></p>
<table class="MsoNormalTable" border="0" cellspacing="0" cellpadding="0" style="border-collapse: collapse; margin-left: 2.0pt" height="56" width="408" dir="ltr">
  <tr style="page-break-inside: avoid; height: 19.25pt" dir="ltr">
    <td valign="top" style="width: 173; height: 53; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><span style="font-family: Arial">
    No of </span><font face="Arial">Soot blowers</font></td>
    <td valign="top" style="width: 299; height: 53; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: 1px solid; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><font face="Arial">12 
    for </font><span style="font-size:10.0pt;font-family:Arial">Long Retractable 
    Blower</span><p class="MsoNormal" style="margin:0 4; " dir="ltr">
    <font face="Arial">16 for </font>
    <span style="font-size: 10.0pt; font-family: Arial">Multi-Nozzles</span><font face="Arial"> 
    Blower</font><p class="MsoNormal" style="margin:0 4; " dir="ltr">
    <font face="Arial">&nbsp;2 for Ljungstrom (air heater) </font></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 36.25pt" dir="ltr">
    <td valign="middle" style="width: 173; height: 22; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><font face="Arial">
    Pressure of Steam</font></p>
    </td>
    <td valign="middle" style="width: 299; height: 22; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <span style="font-family: Arial">&nbsp;35 Bar</span></td>
  </tr>
  <tr style="page-break-inside: avoid; height: 14.8pt" dir="ltr">
    <td valign="middle" style="width: 173; height: 20; border-left: 1.0pt solid windowtext; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr"><font face="Arial">Manufacture</font></td>
    <td valign="middle" style="width: 299; height: 20; border-left: medium none; border-right: 1.0pt solid windowtext; border-top: medium none; border-bottom: 1.0pt solid windowtext; padding-left: 2.0pt; padding-right: 2.0pt; padding-top: 0cm; padding-bottom: 0cm" dir="ltr">
    <p class="MsoNormal" style="margin:0 4; " dir="ltr">
    <span style="font-size:10.0pt;font-family:Arial">Stein Industries</span><span style="font-size: 10.0pt; font-family: Arial">, 
    France</span></td>
  </tr>
</table>
<P align="justify" dir="ltr" style="margin-top: 8; margin-bottom: 8">
<span dir="ltr">The first draft initiated by eng.  </span>
<span style="font-size: 12.0pt; font-family: Times New Roman">Abdel-Naeim 
Attallah Ahmed</span><span dir="ltr">, reviewed 
&amp; accepted by eng: Gomaa Lotfy: general director, revised by EDEPC quality control 
general director eng. Samir Abd el-Gelil, approved by eng: 
 
</span><span style="font-size: 12.0pt; font-family: Times New Roman">Mokhter Abd 
Elatif Mady</span>: head sector of Ataka Power Station.</P>
  <p class="MsoNormal" style="text-align: justify; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  This document accepted by eng. Samir Abdel Gilil; EDEPC MPIS Coordinator and certified 
  by accountant Mahmoud Soliman, EDEPC General director of admin, 
  financial inspection and supervisor of inspection and quality control head 
  sector.</p>
</blockquote>
<P><B><FONT face=Arial size=5>Safety Precautions</FONT></B> </P>
<ul>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman"><span style="line-height: 150%" dir="ltr">A work 
  permit must be issued, the qualified maintenance staff should carry the 
  suitable safety category</span></font></li>
  <li dir="ltr">
  <p style="margin-top: 0; margin-bottom: 4" dir="ltr" align="left">
  <font face="Times New Roman">Safety fence with caution marks surrounding the 
  work area is required</font></li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  <font face="Times New Roman">Wear your safety helmet, shoes ... etc</font></li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  Isolate the 
  circuit breaker for the motor of this soot blower.</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  Isolate the 
  electrical cable f<span style="color:green">e</span>eding of the motor of the 
  soot blower.</li>
  <li>
  <p style="margin-top: 0; margin-bottom: 4" align="left">
  The soot blower 
  must be isolated mechanically by closing the main valve.</li>
</ul>
<P><B><FONT face=Arial size=5>Tools and Equipment </FONT></B></P>
<FONT face="Times New Roman">
<ul>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Complete maintenance tool set</li>
  <li dir="ltr">
  <p class="MsoNormal" dir="ltr" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 4">
  Cleaning fluid, Manual puller,</li>
</FONT>
</ul>
<FONT face=Arial size=5>
<B>
<P align=left style="margin-top: 0; margin-bottom: 10" dir="ltr">&nbsp;</P>
<P align=left style="margin-top: 0; margin-bottom: 10" dir="ltr">Work to be Carried Out</P>
</B>
</FONT>
<ol>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the front rollers torn correctly.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the shape parking of the carriage (not leakage of 
  steam).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the rollers of the carriage turn correctly.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the Bearings of chain tensioner.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the bearing of the bevel gear of the chain.</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the shape of the packing of the valve (not leakage of 
  steam).</span></li>
  <li dir="ltr">
  <p class="MsoNormal" style="text-align: left; direction: ltr; unicode-bidi: embed; margin-top: 0; margin-bottom: 8" dir="ltr">
  <span dir="LTR">Check the oil level at the gear box of the carriage.</span></li>
</ol>
<P align=left><B><FONT face=Arial 
size=2>Location:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;SB 
Designation:&nbsp; <BR>Test 
Date:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; Tested 
by:&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp;&nbsp; 
Signature:</FONT></B></P>

</BODY></HTML>